<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BESS Balance of Plant &amp; MV Equipment | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/battery-storage/balance-of-plant.html">
<meta property="og:url" content="https://voltfield.org/battery-storage/balance-of-plant.html">
<meta name="description" content="MV step-up transformers, collector switchgear, protection relays and station service for battery storage, with indicative lead times and scope-split guidance.">
<meta name="keywords" content="BESS balance of plant, MV step-up transformer, collector switchgear, plant controller, station service, storage interconnection">
<meta name="robots" content="index,follow">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Balance of Plant">
<meta property="og:description" content="MV step-up transformers, collector switchgear, protection relays and station service for battery storage, with indicative lead times and scope-split guidance.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-battery-storage.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-battery-storage.jpg">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Battery Storage","item":"https://voltfield.org/battery-storage.html"},
   {"@type":"ListItem","position":3,"name":"Balance of Plant","item":"https://voltfield.org/battery-storage/balance-of-plant.html"}
 ]},
 {"@type":"CollectionPage","dateModified":"2026-09-30","name":"Battery Storage Balance of Plant","description":"Medium-voltage transformers, collector switchgear, protection relays and station service equipment for battery energy storage projects.","url":"https://voltfield.org/battery-storage/balance-of-plant.html","isPartOf":{"@type":"WebSite","name":"Voltfield","url":"https://voltfield.org/"}},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"Why is the transformer usually the critical path?","acceptedAnswer":{"@type":"Answer","text":"Medium-voltage transformer capacity has been constrained for several years, and storage projects compete for it against data centers, renewables and utility replacement programs simultaneously. The design information needed to release the order is available early, so there is rarely a good reason to wait — and waiting is what causes the slip."}},
   {"@type":"Question","name":"Is 13.8 kV or 34.5 kV the right collector voltage?","acceptedAnswer":{"@type":"Answer","text":"It follows from plant size and distance. Higher collector voltage reduces current, and therefore conductor cost and losses, which matters as the site grows. Below roughly 20 MW that advantage often does not repay the higher equipment cost, and 13.8 kV equipment is generally easier to source."}},
   {"@type":"Question","name":"Who owns the plant controller configuration?","acceptedAnswer":{"@type":"Answer","text":"This should be settled in writing before award. The configuration implements the interconnection agreement, so it touches the utility's requirements, the converter vendor's capabilities and the owner's dispatch strategy. Leaving ownership ambiguous reliably produces a dispute during witness testing, at the worst possible point in the schedule."}},
   {"@type":"Question","name":"Does a storage plant need station service if it has a battery?","acceptedAnswer":{"@type":"Answer","text":"Yes. The battery cannot power its own thermal management and controls under all the conditions in which those systems must run — including a fault that has isolated the plant, or a state of charge at the bottom of the range. Independent station service with UPS-backed controls is standard practice, and skipping it converts a minor event into an extended outage."}}
 ]}
]}
</script>
<link rel="manifest" href="/manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="/icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/icons/icon-512.png">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="/fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="/voltfield-fonts.css">
<!-- Root-relative asset paths throughout: this page lives one directory deep,
     so the relative paths used by the flat pages at the site root would break. -->
<link rel="stylesheet" href="/voltfield-core.css">
<link rel="stylesheet" href="/voltfield-component-viz.css">
<link rel="stylesheet" href="/voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<style>
.crumb{max-width:900px;margin:0 auto;padding:12px 20px 0;font-family:var(--mono);font-size:11px;color:var(--slate)}
.crumb a{color:var(--slate);text-decoration:underline;text-underline-offset:2px}
.crumb .sep{margin:0 7px;opacity:.6}
/* family table */
.famtable{width:100%;border-collapse:collapse;margin:16px 0 8px;font-size:13px}
.famtable th{font-family:var(--mono);font-size:9.5px;letter-spacing:.07em;text-transform:uppercase;color:var(--slate);text-align:left;padding:8px 10px;border-bottom:2px solid var(--ink)}
.famtable td{padding:10px;border-bottom:1px solid var(--line);color:var(--ink-2);vertical-align:top}
.famtable td b{font-family:var(--disp);font-size:15px;color:var(--ink);display:block;margin-bottom:2px}
.famtable td.num{font-family:var(--mono);font-size:12px;white-space:nowrap;font-variant-numeric:tabular-nums}
.famtable a{color:var(--link);font-weight:600;text-decoration:underline}
.lt{font-family:var(--mono);font-size:11px;padding:2px 7px;white-space:nowrap;display:inline-block}
.lt.long{background:#F7E4E1;color:var(--crit-ink)}
.lt.mid{background:#FBF0DA;color:var(--warn-ink)}
.lt.short{background:#E7F1EB;color:var(--ok-ink)}
html[data-theme="dark"] .lt.long{background:#3A1F1C;color:#E8A79B}
html[data-theme="dark"] .lt.mid{background:#3A3016;color:#E4C77F}
html[data-theme="dark"] .lt.short{background:#15301F;color:#7FCC9B}
.tblwrap{overflow-x:auto}
/* spec grid */
.specgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:12px;margin:16px 0}
.speccard{background:var(--card);border:1px solid var(--line-dark);padding:14px 16px}
.speccard h4{font-family:var(--disp);font-weight:700;font-size:15px;color:var(--ink);margin-bottom:6px}
.speccard p{font-size:12.5px;margin:0;line-height:1.6}
/* related links */
.rel{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:10px;margin:16px 0 8px}
.rel a{display:block;background:var(--card);border:1px solid var(--line-dark);padding:12px 14px;text-decoration:none;transition:border-color .15s}
.rel a:hover{border-color:var(--ink)}
.rel .k{font-family:var(--mono);font-size:9px;letter-spacing:.08em;text-transform:uppercase;color:var(--slate)}
.rel .t{font-family:var(--disp);font-weight:600;font-size:14.5px;color:var(--ink);margin-top:3px;line-height:1.25}
</style>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
    <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg aria-hidden="true" class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="/engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="/reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="/specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="/templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="/voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="/voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="/voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="/practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="/glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="/formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="/drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="/voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="/guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="/free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="/guides.html">Guides</a>
    <a href="/engineering-calculators.html">Calculators</a>
    <a href="/glossary.html">Glossary</a>
    <a href="/whats-new.html">What's new</a>
    <a href="/site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">

<section class="artban">
  <div class="artban-in">
    <div class="eyebrow">Battery Storage · Equipment Category</div>
    <h1>Balance of Plant &amp; MV Equipment</h1>
    <p class="dek">Transformers, collector switchgear, protection and auxiliary power &mdash; the items that usually set the energization date.</p>
  </div>
</section>

<nav class="crumb" aria-label="Breadcrumb">
  <a href="/">Home</a><span class="sep">/</span>
  <a href="/battery-storage.html">Battery Storage</a><span class="sep">/</span>
          <span>Balance of Plant</span>
</nav>

<div class="artwrap">
  <h2>Balance of plant is where storage schedules actually slip</h2>
  <p>The battery and the converter get the attention, but they are rarely what delays energization. The medium-voltage transformer, the collector switchgear, the auxiliary supply and the protection relays sit between a finished block and a plant that can export &mdash; and several of them carry the longest lead times on the project.</p>
  <p>Balance of plant also carries most of the interfaces. It is where the storage vendor's scope ends and the EPC's begins, where the utility's requirements land, and where the protection scheme has to reconcile converter-based sources with conventional overcurrent practice. Scope gaps here are the single most common cause of avoidable rework on a storage project.</p>

  <div class="tblwrap">
  <table class="famtable">
    <thead>
      <tr><th scope="col">Family</th><th scope="col">Typical configuration</th><th scope="col">Indicative lead time</th><th scope="col">Standards</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><b>MV Step-Up Transformers</b>Takes converter output to collector voltage. Often supplied on the PCS skid, but not always &mdash; confirm the scope split.</td>
        <td class="num">1&ndash;5 MVA<br>630 V to 13.8 / 34.5 kV<br>Pad-mount or substation type</td>
        <td><span class="lt long">~60 weeks</span></td>
        <td class="num">IEEE C57.12<br>DOE 2016 efficiency</td>
      </tr>
      <tr>
        <td><b>Collector Switchgear</b>Combines block feeders onto the collector bus and provides the protection interface to the utility.</td>
        <td class="num">15&ndash;38 kV<br>Vacuum interrupters<br>Metal-clad or metal-enclosed</td>
        <td><span class="lt long">~50 weeks</span></td>
        <td class="num">IEEE C37.20.2<br>IEEE C37.04</td>
      </tr>
      <tr>
        <td><b>Protection Relays &amp; Plant Controller</b>Executes the interconnection requirements &mdash; trip settings, ride-through, and the dispatch interface to the ISO.</td>
        <td class="num">Multifunction digital relays<br>DNP3 / IEC 61850<br>Redundant controllers</td>
        <td><span class="lt mid">~24 weeks</span></td>
        <td class="num">IEEE 1547<br>IEEE C37.2<br>NERC CIP</td>
      </tr>
      <tr>
        <td><b>Auxiliary Power &amp; Station Service</b>Feeds thermal management, controls and lighting. Must remain available when the battery is not.</td>
        <td class="num">50&ndash;500 kVA<br>Utility or on-site backup<br>UPS-backed controls</td>
        <td><span class="lt mid">~22 weeks</span></td>
        <td class="num">NEC Article 706<br>IEEE 446</td>
      </tr>
    </tbody>
  </table>
  </div>

  <div class="callout"><b>Auxiliary power is the quiet single point of failure.</b> A storage plant whose thermal management, controls and communications all depend on the plant being able to export has an availability problem that will not appear in any datasheet. Station service needs to survive the conditions the battery exists to ride through, which usually means a genuinely independent supply and UPS-backed controls. Lead times shown are indicative modeled positions for North America, reviewed monthly, published with their basis on the <a class="inline" href="/lead-time-index.html">Equipment Lead-Time Index</a>.</div>

  <h2>Specifications that decide the selection</h2>
  <div class="specgrid">
    <div class="speccard">
      <h3>Transformer duty is not standard</h3>
      <p>A storage step-up transformer is bidirectional, loaded near rating for hours at a time, and fed by a converter with real harmonic content. Specifying it like a distribution transformer understates the thermal duty.</p>
    </div>
    <div class="speccard">
      <h3>Fault contribution from converters</h3>
      <p>Converters current-limit at roughly their rating rather than delivering several times it. Protection schemes assuming a large fault contribution may simply not pick up. This has to be settled by study.</p>
    </div>
    <div class="speccard">
      <h3>Collector voltage choice</h3>
      <p>34.5 kV reduces collector losses and conductor cost on large sites; 13.8 kV suits smaller ones and often has better equipment availability. The decision propagates to every transformer and cable on the site.</p>
    </div>
    <div class="speccard">
      <h3>Communications architecture</h3>
      <p>The plant controller has to reach every PCS and BMS, and the ISO has to reach the plant controller. Latency, redundancy and cybersecurity scope belong in the specification, not in commissioning.</p>
    </div>
  </div>

  <h2>Selection criteria in practice</h2>
  <ul>
    <li><b>Order the transformer first.</b> On most storage projects the MV step-up transformer is the critical path item by a wide margin. It should be released against the interconnection study, ahead of items with far more design freedom.</li>
    <li><b>Write the scope split down explicitly.</b> Whether the step-up transformer, the MV breaker and the auxiliary supply are inside the storage vendor's scope varies by supplier. Every one of these has been missed on real projects because both parties assumed the other had it.</li>
    <li><b>Coordinate protection against converter behavior, not textbook sources.</b> Settings derived from a conventional generator model can leave a converter-fed fault undetected. The study must use the actual converter characteristic.</li>
    <li><b>Treat the plant controller as long-lead engineering, not a commodity.</b> Its configuration encodes the interconnection agreement. Utility witness testing depends on it being right, and that testing is often the last gate before commercial operation.</li>
    <li><b>Confirm spare parts for the relays and controllers.</b> A digital relay with a six-month replacement lead time is an availability risk on a plant expected to run for two decades.</li>
  </ul>

  <h2>Typical applications</h2>
  <p>A utility-scale storage plant repeats a standard block &mdash; enclosures, PCS, <b>MV step-up transformer</b> &mdash; and collects those blocks onto a 34.5 kV bus through <b>collector switchgear</b>, with <b>protection relays</b> and a <b>plant controller</b> providing the interface the ISO contracts with. Smaller commercial installations compress this considerably, often to a single pad-mount transformer and a service-entrance-rated disconnect, but the auxiliary power and controls questions do not get smaller with the plant.</p>

  <h2>Work the numbers before you specify</h2>
  <div class="rel">
    <a href="/engineering-calculators.html"><span class="k">Calculators</span><span class="t">Load, current and sizing calculators</span></a>
    <a href="/voltfield-sandbox.html"><span class="k">Practice</span><span class="t">Build a circuit from source to load</span></a>
    <a href="/voltfield-bom-generator.html"><span class="k">Tool</span><span class="t">Build a bill of materials</span></a>
    <a href="/specification-checklist.html"><span class="k">Template</span><span class="t">specification checklist</span></a>
  </div>

  <h2>Related reading</h2>
  <div class="rel">
    <a href="/guide-pad-mount-vs-gsu-transformers.html"><span class="k">Guide</span><span class="t">Pad-mount versus GSU transformers</span></a>
    <a href="/guide-transformer-lead-times.html"><span class="k">Guide</span><span class="t">Why transformer lead times are what they are</span></a>
    <a href="/guide-short-circuit-studies-breaker-coordination.html"><span class="k">Guide</span><span class="t">Short-circuit studies and coordination</span></a>
    <a href="/battery-storage/pcs-inverters.html"><span class="k">Category</span><span class="t">Power conversion systems</span></a>
    <a href="/battery-storage/bess-enclosures.html"><span class="k">Category</span><span class="t">Enclosures, modules and fire protection</span></a>
    <a href="/battery-storage.html"><span class="k">Sector</span><span class="t">All battery storage equipment</span></a>
  </div>

  <h2>Common questions</h2>
  <h3>Why is the transformer usually the critical path?</h3>
  <p>Medium-voltage transformer capacity has been constrained for several years, and storage projects compete for it against data centers, renewables and utility replacement programs simultaneously. The design information needed to release the order is available early, so there is rarely a good reason to wait &mdash; and waiting is what causes the slip.</p>

  <h3>Is 13.8 kV or 34.5 kV the right collector voltage?</h3>
  <p>It follows from plant size and distance. Higher collector voltage reduces current, and therefore conductor cost and losses, which matters as the site grows. Below roughly 20 MW that advantage often does not repay the higher equipment cost, and 13.8 kV equipment is generally easier to source.</p>

  <h3>Who owns the plant controller configuration?</h3>
  <p>This should be settled in writing before award. The configuration implements the interconnection agreement, so it touches the utility's requirements, the converter vendor's capabilities and the owner's dispatch strategy. Leaving ownership ambiguous reliably produces a dispute during witness testing, at the worst possible point in the schedule.</p>

  <h3>Does a storage plant need station service if it has a battery?</h3>
  <p>Yes. The battery cannot power its own thermal management and controls under all the conditions in which those systems must run &mdash; including a fault that has isolated the plant, or a state of charge at the bottom of the range. Independent station service with UPS-backed controls is standard practice, and skipping it converts a minor event into an extended outage.</p>


  <h2 id="famref-block">Family reference pages</h2>
  <p>Each family below has its own page: how it is specified, the standards it is built to, its indicative lead time and market price band.</p>
    <div class="specgrid">
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Aerosol%20%2F%20Clean-Agent%20Suppression"><h3>Aerosol / Clean-Agent Suppression</h3><p>12 documented configurations &middot; ~14 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Fire%20Detection%20%26%20Suppression%20Components"><h3>Fire Detection &amp; Suppression Components</h3><p>16 documented configurations &middot; ~8 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Gas%20Detection%20%26%20Deflagration%20Panels"><h3>Gas Detection &amp; Deflagration Panels</h3><p>18 documented configurations &middot; ~12 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=HVAC%20%2F%20Chiller%20Units"><h3>HVAC / Chiller Units</h3><p>12 documented configurations &middot; ~16 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Liquid%20Cooling%20Skids"><h3>Liquid Cooling Skids</h3><p>12 documented configurations &middot; ~20 wk</p></a>
    </div>

</div>

<section class="ctaband">
  <div class="ctaband-in">
    <div>
      <h3>Mapping the scope split?</h3>
      <p>Work through what belongs in each package at specification time, using the completeness checklist.</p>
    </div>
    <a class="ctabtn" href="/specification-checklist.html">Open the specification checklist</a>
  </div>
</section>

<div class="ad-unit" data-ad="footer"></div>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale. Price ranges are indicative market benchmarks (North America), published as reference data — actual figures vary with configuration, quantity and manufacturer.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="/data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="/renewables.html">Solar / Wind BOS</a></li>
      <li><a href="/battery-storage.html">Storage Systems</a></li>
      <li><a href="/power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="/voltfield-site-config.js"></script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
