<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Data Center Electrical Equipment Reference | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/data-center-electrical-equipment.html">
<meta property="og:url" content="https://voltfield.org/data-center-electrical-equipment.html">
<meta name="description" content="How to sequence data center electrical equipment around multi-year lead times: transformers, switchgear, backup power, cooling and distribution.">
<meta name="keywords" content="data center electrical procurement, data center power infrastructure, data center equipment procurement, long lead electrical equipment, data center transformer sourcing">
<meta name="robots" content="index,follow">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Data Center Electrical Equipment">
<meta property="og:description" content="How to sequence data center electrical equipment around multi-year lead times: transformers, switchgear, backup power, cooling and distribution.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-data-centers.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-data-centers.jpg">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Data Center Electrical Equipment","item":"https://voltfield.org/data-center-electrical-equipment.html"}
 ]},
 {"@type":"CollectionPage","dateModified":"2026-09-30","name":"Data Center Electrical Equipment","description":"How to sequence and specify data center electrical equipment around multi-year lead times, with six equipment category references, calculators and guides.","url":"https://voltfield.org/data-center-electrical-equipment.html","isPartOf":{"@type":"WebSite","name":"Voltfield","url":"https://voltfield.org/"}},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"When should long-lead data center equipment be ordered?","acceptedAnswer":{"@type":"Answer","text":"Against a preliminary specification, as early as the utility voltage class and approximate load are known, rather than after the design is finished. With transformers indicatively at 85 to 160 weeks, ordering at concept versus issued-for-construction can differ by more than a year of schedule."}},
   {"@type":"Question","name":"What is the highest-leverage decision in data center electrical procurement?","acceptedAnswer":{"@type":"Answer","text":"The utility interface voltage. It determines whether large power transformers and medium-voltage switchgear are in scope at all, and those are the two categories that are allocation-limited rather than merely slow."}},
   {"@type":"Question","name":"Can rebuilt or recertified equipment shorten the schedule?","acceptedAnswer":{"@type":"Answer","text":"Sometimes, particularly for interim or lower-capacity needs, usually at a premium over new. It is worth evaluating explicitly rather than assuming new-build is the only path, especially where the alternative is holding up energization."}},
   {"@type":"Question","name":"How should indicative lead-time figures be used?","acceptedAnswer":{"@type":"Answer","text":"For sequencing, not for pricing or commitment. They are indicative modeled positions for North America, reviewed monthly, published with the basis of each figure stated. Actual lead time depends on the manufacturer, the configuration and the moment you ask."}}
 ]}
]}
</script>
<link rel="manifest" href="/manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="/icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/icons/icon-512.png">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="/fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="/voltfield-fonts.css">
<!-- Root-relative asset paths throughout: this page lives one directory deep,
     so the relative paths used by the flat pages at the site root would break. -->
<link rel="stylesheet" href="/voltfield-core.css">
<link rel="stylesheet" href="/voltfield-component-viz.css">
<link rel="stylesheet" href="/voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<style>
.crumb{max-width:900px;margin:0 auto;padding:12px 20px 0;font-family:var(--mono);font-size:11px;color:var(--slate)}
.crumb a{color:var(--slate);text-decoration:underline;text-underline-offset:2px}
.crumb .sep{margin:0 7px;opacity:.6}
/* family table */
.famtable{width:100%;border-collapse:collapse;margin:16px 0 8px;font-size:13px}
.famtable th{font-family:var(--mono);font-size:9.5px;letter-spacing:.07em;text-transform:uppercase;color:var(--slate);text-align:left;padding:8px 10px;border-bottom:2px solid var(--ink)}
.famtable td{padding:10px;border-bottom:1px solid var(--line);color:var(--ink-2);vertical-align:top}
.famtable td b{font-family:var(--disp);font-size:15px;color:var(--ink);display:block;margin-bottom:2px}
.famtable td.num{font-family:var(--mono);font-size:12px;white-space:nowrap;font-variant-numeric:tabular-nums}
.famtable a{color:var(--link);font-weight:600;text-decoration:underline}
.lt{font-family:var(--mono);font-size:11px;padding:2px 7px;white-space:nowrap;display:inline-block}
.lt.long{background:var(--tint-crit);color:var(--crit-ink)}
.lt.mid{background:var(--tint-warn);color:var(--warn-ink)}
.lt.short{background:var(--tint-ok);color:var(--ok-ink)}
html[data-theme="dark"] .lt.long{background:#3A1F1C;color:#E8A79B}
html[data-theme="dark"] .lt.mid{background:#3A3016;color:#E4C77F}
html[data-theme="dark"] .lt.short{background:#15301F;color:#7FCC9B}
.tblwrap{overflow-x:auto}
/* spec grid */
.specgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:12px;margin:16px 0}
.speccard{background:var(--card);border:1px solid var(--line-dark);padding:14px 16px}
.speccard h4{font-family:var(--disp);font-weight:700;font-size:15px;color:var(--ink);margin-bottom:6px}
.speccard p{font-size:12.5px;margin:0;line-height:1.6}
/* related links */
.rel{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:10px;margin:16px 0 8px}
.rel a{display:block;background:var(--card);border:1px solid var(--line-dark);padding:12px 14px;text-decoration:none;transition:border-color .15s}
.rel a:hover{border-color:var(--ink)}
.rel .k{font-family:var(--mono);font-size:9px;letter-spacing:.08em;text-transform:uppercase;color:var(--slate)}
.rel .t{font-family:var(--disp);font-weight:600;font-size:14.5px;color:var(--ink);margin-top:3px;line-height:1.25}
</style>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">

<section class="artban">
  <div class="artban-in">
    <div class="eyebrow">Data Centers · Equipment Category</div>
    <h1>Data center electrical equipment, in the order it has to be settled</h1>
    <p class="dek">The longest-lead items now quote in years, which means orders have to be placed against a preliminary specification rather than a finished design. This is the sequence that follows from that, and the six equipment categories it runs through.</p>
  </div>
</section>

<nav class="crumb" aria-label="Breadcrumb">
  <a href="/">Home</a><span class="sep">/</span>
  <span>Data Center Electrical Equipment</span>
</nav>

<div class="artwrap">
  <h2>Why the schedule is set by the equipment, not the design</h2>
  <p>On a conventional building, electrical equipment is ordered once the design is largely settled. On a data center that sequence no longer works. The longest-lead items &mdash; transformers, medium-voltage switchgear, generation &mdash; now quote in years rather than months, which means the order has to be placed against a preliminary specification, well before the design that would normally justify it is finished.</p>
  <p>That inversion is what makes data center electrical equipment its own discipline. The engineering decisions have not become harder; the consequence of making them late has. A transformer specified six months later than it could have been does not delay the transformer by six months &mdash; it can delay energization by considerably more, because everything downstream is waiting on it.</p>

  <div class="callout"><b>What the lead times look like right now.</b> Large power transformers are quoting toward 160 weeks and pad-mount units around 85. Medium-voltage switchgear is sold out through 2028 and gas turbines are quoting 2029+ delivery slots &mdash; both allocation positions rather than queues, meaning ordering earlier does not necessarily move you up. Diesel gensets sit around 90 weeks. Every figure is an indicative modeled position for North America, reviewed monthly, published with its basis on the <a class="inline" href="/lead-time-index.html">Equipment Lead-Time Index</a>. None of them are quotations or inventory commitments.</div>

  <h2>The critical path, in order</h2>
  <p>The dependency chain is unusually rigid, and it runs in one direction. Each decision constrains the next, which is why getting the sequence right matters more than optimizing any single item.</p>
  <ul>
    <li><b>1. Utility interface and voltage class.</b> Whether you take power at transmission or distribution voltage decides whether large power transformers and MV switchgear are in scope at all. This is the single highest-leverage decision on the schedule.</li>
    <li><b>2. Transformer rating and impedance.</b> kVA follows the load; impedance decides the available fault current downstream. Both have to be settled before switchgear can be specified.</li>
    <li><b>3. Switchgear interrupting rating.</b> Determined by the fault current from step 2. Specify it before ordering and it is a number; discover it afterwards and it is a change order.</li>
    <li><b>4. Backup generation and ride-through.</b> Sized against the critical load plus cooling, and split between generation and stored energy because they solve different problems.</li>
    <li><b>5. Cooling capacity.</b> Follows IT load almost one for one, and has to survive the transfer to generator alongside the load producing the heat.</li>
    <li><b>6. Distribution and cabling.</b> Shortest lead times, most frequently changed, and the layer where the continuous-load derate quietly decides how many racks actually fit.</li>
  </ul>

  <h2>The six equipment categories</h2>
  <p>Each page below covers what separates the families in that category, the specifications that decide the selection, applicable standards, indicative lead times with their basis, and the calculators worth running before a specification is issued.</p>

  <div class="rel">
    <a href="/data-centers/transformers.html"><span class="k">Longest lead &middot; 85&ndash;160 wk</span><span class="t">Transformers &mdash; pad-mount, large power, dry-type and K-rated</span></a>
    <a href="/data-centers/switchgear.html"><span class="k">Allocation-limited</span><span class="t">Switchgear &amp; breakers &mdash; MV, LV, ACB and MCCB</span></a>
    <a href="/data-centers/backup-power.html"><span class="k">Long lead &middot; 78&ndash;90 wk</span><span class="t">Backup power &mdash; gensets, turbines, UPS and flywheels</span></a>
    <a href="/data-centers/cooling.html"><span class="k">Medium lead &middot; 14&ndash;24 wk</span><span class="t">Cooling &mdash; CDUs, CRAH/CRAC, rear-door HX and chillers</span></a>
    <a href="/data-centers/power-distribution.html"><span class="k">Short lead &middot; 8&ndash;22 wk</span><span class="t">Power distribution &mdash; busway, PDUs, RPPs and transfer</span></a>
    <a href="/data-centers/cabling.html"><span class="k">Short lead &middot; 6&ndash;18 wk</span><span class="t">Cable &amp; busbar &mdash; MV, LV, copper bus and fiber</span></a>
  </div>

  <h2>Four mistakes that cost the most</h2>
  <h3>Specifying a transformer on kVA alone</h3>
  <p>Impedance decides the available fault current downstream, and therefore the interrupting rating every protective device needs. A lower %Z gives a stiffer source and a <b>higher</b> fault current &mdash; the opposite of most people's intuition. Ordering switchgear before this is settled is how lineups end up under-rated.</p>

  <h3>Treating a generator as the whole backup answer</h3>
  <p>A generator needs time to start, reach speed and accept load. Nothing carries the critical load during those seconds unless stored energy is specified for it. Conversely, sizing a UPS for hours of runtime buys expensive battery to do a job the generator already does.</p>

  <h3>Planning rack capacity against the breaker nameplate</h3>
  <p>A circuit supplying a continuous load must be sized at 125% of that load, so usable capacity is 80% of the breaker rating. Data center load is continuous, which makes a 20&nbsp;A circuit a 16&nbsp;A circuit in practice. Ignoring this consistently over-counts how many racks a room supports.</p>

  <h3>Reading an allocation position as a lead time</h3>
  <p>&ldquo;Sold out through 2028&rdquo; is not a queue you join earlier by ordering sooner &mdash; it is committed manufacturing capacity. The productive conversation is about allocation, alternates and phased delivery, and it needs to happen far earlier than a normal design cycle would suggest.</p>

  <h2>Tools worth running before you specify</h2>
  <div class="rel">
    <a href="/calculators/transformer-sizing.html"><span class="k">Calculator</span><span class="t">Transformer sizing</span></a>
    <a href="/calculators/fault-current.html"><span class="k">Calculator</span><span class="t">Fault current and breaker withstand</span></a>
    <a href="/calculators/voltage-drop.html"><span class="k">Calculator</span><span class="t">Voltage drop and cable sizing</span></a>
    <a href="/calculators/arc-flash.html"><span class="k">Calculator</span><span class="t">Arc-flash incident energy</span></a>
    <a href="/voltfield-sandbox.html"><span class="k">Practice</span><span class="t">Build a one-line and run the checks</span></a>
    <a href="/voltfield-pod-designer.html"><span class="k">Practice</span><span class="t">Size a POD or skid to a redundancy target</span></a>
    <a href="/voltfield-rack-builder.html"><span class="k">Practice</span><span class="t">Rack U-space, derated power and weight</span></a>
    <a href="/voltfield-bom-generator.html"><span class="k">Teardown</span><span class="t">Component BOM for a configured part</span></a>
    <a href="/specification-checklist.html"><span class="k">Template</span><span class="t">specification checklist and templates</span></a>
  </div>

  <h2>Background reading</h2>
  <div class="rel">
    <a href="/guide-transformer-lead-times.html"><span class="k">Guide</span><span class="t">Why transformer lead times stretch past three years</span></a>
    <a href="/guide-pad-mount-vs-gsu-transformers.html"><span class="k">Guide</span><span class="t">Pad-mount versus GSU transformers</span></a>
    <a href="/guide-short-circuit-studies-breaker-coordination.html"><span class="k">Guide</span><span class="t">Short-circuit studies and breaker coordination</span></a>
    <a href="/guide-switchgear-compartments.html"><span class="k">Guide</span><span class="t">Inside a switchgear compartment</span></a>
    <a href="/guide-liquid-vs-air-cooling.html"><span class="k">Guide</span><span class="t">Liquid versus air cooling</span></a>
    <a href="/guide-grid-interconnection-process.html"><span class="k">Guide</span><span class="t">The grid interconnection process</span></a>
    <a href="/guide-arc-flash-boundary-basics.html"><span class="k">Guide</span><span class="t">Arc-flash boundary basics</span></a>
    <a href="/guide-pue-explained.html"><span class="k">Guide</span><span class="t">PUE explained</span></a>
    <a href="/methodology.html"><span class="k">Reference</span><span class="t">How our lead-time and pricing figures are derived</span></a>
  </div>

  <h2>Common questions</h2>
  <h3>When should long-lead equipment actually be ordered?</h3>
  <p>Against a preliminary specification, as early as the utility voltage class and approximate load are known &mdash; not after the design is finished. With transformers indicatively at 85 to 160 weeks, the difference between ordering at concept and ordering at issued-for-construction can exceed a year of schedule.</p>

  <h3>What is the single highest-leverage decision?</h3>
  <p>The utility interface voltage. It determines whether large power transformers and medium-voltage switchgear are in scope at all &mdash; and those are precisely the two categories that are allocation-limited rather than merely slow.</p>

  <h3>Can rebuilt or recertified equipment shorten the schedule?</h3>
  <p>Sometimes, particularly for interim or lower-capacity needs, usually at a premium over new. It is worth evaluating explicitly rather than treating new-build as the only path, especially where the alternative is holding up energization.</p>

  <h3>How should these lead-time figures be used?</h3>
  <p>For sequencing, not for pricing or commitment. They are indicative modeled positions for North America, reviewed monthly, and published with the basis of each figure stated. Actual lead time depends on the manufacturer, the configuration and the moment you ask.</p>

</div>

<section class="ctaband">
  <div class="ctaband-in">
    <div>
      <h3>Working through a build?</h3>
      <p>Every family is in the <a href="/voltfield-supply-catalog.html">Spec Library</a> with its configuration axes, the standards it is built to, its indicative lead time and its market price band. Take the specification to whoever supplies it &mdash; Voltfield sells nothing and is not a route to any of it.</p>
    </div>
    <a class="ctabtn" href="/voltfield-supply-catalog.html?sector=dc">Browse data center specs &rsaquo;</a>
  </div>
</section>

<div class="ad-unit" data-ad="footer"></div>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale. Price ranges are indicative market benchmarks (North America), published as reference data — actual figures vary with configuration, quantity and manufacturer.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="/data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="/renewables.html">Solar / Wind BOS</a></li>
      <li><a href="/battery-storage.html">Storage Systems</a></li>
      <li><a href="/power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="/voltfield-site-config.js"></script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
