<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Data Center Backup Power: Gensets &amp; UPS | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/data-centers/backup-power.html">
<meta property="og:url" content="https://voltfield.org/data-centers/backup-power.html">
<meta name="description" content="Compare diesel and gas gensets, turbines, static UPS and flywheel systems for data centers. Ratings, step load acceptance, and indicative lead times.">
<meta name="keywords" content="data center backup power, diesel genset lead time, data center UPS sizing, standby generator rating, flywheel UPS, step load acceptance">
<meta name="robots" content="index,follow">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Backup Power">
<meta property="og:description" content="Compare diesel and gas gensets, turbines, static UPS and flywheel systems for data centers. Ratings, step load acceptance, and indicative lead times.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-data-centers.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-data-centers.jpg">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Data Centers","item":"https://voltfield.org/data-centers.html"},
   {"@type":"ListItem","position":3,"name":"Backup Power","item":"https://voltfield.org/data-centers/backup-power.html"}
 ]},
 {"@type":"CollectionPage","dateModified":"2026-09-30","name":"Data Center Backup Power","description":"Generator, UPS and flywheel families used for data center backup power, with ratings, step load considerations and indicative lead times.","url":"https://voltfield.org/data-centers/backup-power.html","isPartOf":{"@type":"WebSite","name":"Voltfield","url":"https://voltfield.org/"}},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"Why cannot a generator alone provide data center backup power?","acceptedAnswer":{"@type":"Answer","text":"A generator takes time to start, reach speed and accept load. During those seconds the critical load has no source. A UPS covers that window; the generator covers everything after it."}},
   {"@type":"Question","name":"How long should UPS runtime be?","acceptedAnswer":{"@type":"Answer","text":"Long enough to cover generator start and load acceptance, with margin for a failed first start. Sizing a UPS for a long outage is usually wrong, since that is the generator role and the extra battery is capital replaced on a cycle."}},
   {"@type":"Question","name":"Is natural gas better than diesel for standby generation?","acceptedAnswer":{"@type":"Answer","text":"It depends what you are protecting against. Gas removes on-site fuel storage and its maintenance burden but creates dependence on a supply that may be disrupted by the same regional event causing the outage. Diesel is self-contained but brings storage, polishing and refueling logistics."}},
   {"@type":"Question","name":"What is step load acceptance and why does it matter more than kW?","acceptedAnswer":{"@type":"Answer","text":"Step load acceptance is how much load a generator can take in a single block without unacceptable voltage or frequency dip. Data center loads restart in large blocks, particularly cooling, so a set with adequate kW but insufficient step capability will still fail the transfer."}}
 ]}
]}
</script>
<link rel="manifest" href="/manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="/icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/icons/icon-512.png">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="/fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="/voltfield-fonts.css">
<!-- Root-relative asset paths throughout: this page lives one directory deep,
     so the relative paths used by the flat pages at the site root would break. -->
<link rel="stylesheet" href="/voltfield-core.css">
<link rel="stylesheet" href="/voltfield-component-viz.css">
<link rel="stylesheet" href="/voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<style>
.crumb{max-width:900px;margin:0 auto;padding:12px 20px 0;font-family:var(--mono);font-size:11px;color:var(--slate)}
.crumb a{color:var(--slate);text-decoration:underline;text-underline-offset:2px}
.crumb .sep{margin:0 7px;opacity:.6}
/* family table */
.famtable{width:100%;border-collapse:collapse;margin:16px 0 8px;font-size:13px}
.famtable th{font-family:var(--mono);font-size:9.5px;letter-spacing:.07em;text-transform:uppercase;color:var(--slate);text-align:left;padding:8px 10px;border-bottom:2px solid var(--ink)}
.famtable td{padding:10px;border-bottom:1px solid var(--line);color:var(--ink-2);vertical-align:top}
.famtable td b{font-family:var(--disp);font-size:15px;color:var(--ink);display:block;margin-bottom:2px}
.famtable td.num{font-family:var(--mono);font-size:12px;white-space:nowrap;font-variant-numeric:tabular-nums}
.famtable a{color:var(--link);font-weight:600;text-decoration:underline}
.lt{font-family:var(--mono);font-size:11px;padding:2px 7px;white-space:nowrap;display:inline-block}
.lt.long{background:#F7E4E1;color:var(--crit-ink)}
.lt.mid{background:#FBF0DA;color:var(--warn-ink)}
.lt.short{background:#E7F1EB;color:var(--ok-ink)}
html[data-theme="dark"] .lt.long{background:#3A1F1C;color:#E8A79B}
html[data-theme="dark"] .lt.mid{background:#3A3016;color:#E4C77F}
html[data-theme="dark"] .lt.short{background:#15301F;color:#7FCC9B}
.tblwrap{overflow-x:auto}
/* spec grid */
.specgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:12px;margin:16px 0}
.speccard{background:var(--card);border:1px solid var(--line-dark);padding:14px 16px}
.speccard h4{font-family:var(--disp);font-weight:700;font-size:15px;color:var(--ink);margin-bottom:6px}
.speccard p{font-size:12.5px;margin:0;line-height:1.6}
/* related links */
.rel{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:10px;margin:16px 0 8px}
.rel a{display:block;background:var(--card);border:1px solid var(--line-dark);padding:12px 14px;text-decoration:none;transition:border-color .15s}
.rel a:hover{border-color:var(--ink)}
.rel .k{font-family:var(--mono);font-size:9px;letter-spacing:.08em;text-transform:uppercase;color:var(--slate)}
.rel .t{font-family:var(--disp);font-weight:600;font-size:14.5px;color:var(--ink);margin-top:3px;line-height:1.25}
</style>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
    <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg aria-hidden="true" class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="/engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="/reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="/specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="/templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="/voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="/voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="/voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="/practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="/glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="/formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="/drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="/voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="/guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="/free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="/guides.html">Guides</a>
    <a href="/engineering-calculators.html">Calculators</a>
    <a href="/glossary.html">Glossary</a>
    <a href="/whats-new.html">What's new</a>
    <a href="/site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">

<section class="artban">
  <div class="artban-in">
    <div class="eyebrow">Data Centers · Equipment Category</div>
    <h1>Data center backup power</h1>
    <p class="dek">Generators and UPS solve two different problems that are easy to confuse. What separates ride-through from generation, the ratings that actually decide the size, and where the lead times bite.</p>
  </div>
</section>

<nav class="crumb" aria-label="Breadcrumb">
  <a href="/">Home</a><span class="sep">/</span>
  <a href="/data-centers.html">Data Centers</a><span class="sep">/</span>
  <span>Backup Power</span>
</nav>

<div class="artwrap">
  <h2>Two problems that look like one</h2>
  <p>&ldquo;Backup power&rdquo; covers two jobs that a single machine cannot do. When the utility drops, something has to carry the load in the milliseconds before anything else reacts &mdash; that is stored energy, a UPS or a flywheel. Separately, something has to carry the load for the hours or days that follow, and that is generation: a diesel or gas engine, or on the largest campuses a turbine.</p>
  <p>Confusing the two is the most common sizing error. A generator takes time to start, come up to speed and accept load; it does nothing for the gap at the instant of transfer. A UPS covers that gap but has minutes of runtime, not hours. Every real design uses both, and the interesting decisions are about how they hand over.</p>

  <div class="tblwrap">
  <table class="famtable">
    <thead>
      <tr><th scope="col">Family</th><th scope="col">Typical configuration</th><th scope="col">Indicative lead time</th><th scope="col">Standards</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><b>Diesel Gensets</b>The default for standby generation. Fast starting, fuel stored on site.</td>
        <td class="num">60&ndash;3,250 kW<br>Standby or prime<br>Open / weatherproof / sound-attenuated</td>
        <td><span class="lt long">~90 weeks</span></td>
        <td class="num">UL 2200, NFPA 110<br>EPA Tier 4</td>
      </tr>
      <tr>
        <td><b>Natural-Gas Gensets</b>No fuel storage, but dependent on the gas supply staying up during the event you are protecting against.</td>
        <td class="num">100&ndash;2,000 kW<br>Natural gas or bi-fuel<br>Standby or continuous</td>
        <td><span class="lt long">~78 weeks</span></td>
        <td class="num">UL 2200, NFPA 37</td>
      </tr>
      <tr>
        <td><b>Gas Turbine Generators</b>Campus scale only. Delivery slots, not lead times.</td>
        <td class="num">5&ndash;50 MW<br>Aeroderivative or industrial<br>Simple or combined cycle</td>
        <td><span class="lt long">2029+ slots</span></td>
        <td class="num">ISO 3977, API 616</td>
      </tr>
      <tr>
        <td><b>UPS Systems (Static)</b>Battery-backed, covers the transfer gap. Modular designs let capacity grow without replacing the frame.</td>
        <td class="num">10&ndash;1,200 kVA<br>Online or modular<br>5 / 10 / 15 min runtime</td>
        <td><span class="lt mid">~22 weeks</span></td>
        <td class="num">UL 1778<br>Energy Star</td>
      </tr>
      <tr>
        <td><b>Flywheel / DC UPS</b>Kinetic or DC storage. Shorter ride-through, but no battery replacement cycle.</td>
        <td class="num">100&ndash;500 kW<br>Flywheel or DC-battery<br>480V / 600V bus</td>
        <td><span class="lt short">~16 weeks</span></td>
        <td class="num">UL 1778</td>
      </tr>
    </tbody>
  </table>
  </div>

  <div class="callout"><b>Turbine slots behave differently from lead times.</b> A 2029+ position is an allocation of manufacturing and commissioning capacity, not a queue you can join earlier by ordering sooner. Treat it as a schedule constraint on the whole project rather than a procurement lead time. All figures are indicative modeled positions for North America, reviewed monthly and published with their basis on the <a class="inline" href="/lead-time-index.html">Equipment Lead-Time Index</a> &mdash; not quotations, not inventory commitments.</div>

  <h2>Specifications that decide the selection</h2>
  <div class="specgrid">
    <div class="speccard">
      <h3>Standby versus prime rating</h3>
      <p>A standby rating assumes limited annual hours at varying load. Prime allows continuous operation. The same physical machine carries different published ratings depending on which duty you buy it for.</p>
    </div>
    <div class="speccard">
      <h3>Step load acceptance</h3>
      <p>How much load the set can take in one block without unacceptable voltage or frequency dip. This, not kW, is often what decides the size on a data center.</p>
    </div>
    <div class="speccard">
      <h3>Power and energy, separately</h3>
      <p>A UPS is sized twice: can it carry the load (kW), and for how long (kWh). Those are independent choices, and stating only one of them is a common specification gap. The step-by-step method is in <a class="inline" href="/guide-ups-sizing.html">How to Size a UPS</a>, and topologies are compared in <a class="inline" href="/guide-ups-topologies.html">UPS Topologies</a>.</p>
    </div>
    <div class="speccard">
      <h3>Emissions tier and permitting</h3>
      <p>EPA Tier 4 requirements and local air permits constrain what can be installed and how many hours it may run &mdash; including for testing.</p>
    </div>
  </div>

  <h2>Selection criteria in practice</h2>
  <ul>
    <li><b>Size the UPS for the gap, not the outage.</b> Its job is to carry load until the generator accepts it. Runtime beyond that is expensive battery you will replace on a cycle.</li>
    <li><b>Check step load acceptance against your actual block loads.</b> Cooling equipment restarting at once is usually the hardest step, and it is the one that gets missed. The full method is in <a class="inline" href="/guide-generator-sizing.html">How to Size a Standby Generator</a>.</li>
    <li><b>Interrogate the fuel assumption.</b> Diesel means on-site storage, fuel polishing and a refueling plan. Natural gas removes storage but adds dependence on a supply that may be affected by the same event.</li>
    <li><b>Confirm the redundancy target applies to both layers.</b> N+1 generation with a single UPS path is not N+1 overall.</li>
    <li><b>Plan for testing, not just for outages.</b> NFPA 110 exercise requirements and permit hour limits shape the installation as much as the emergency case does.</li>
  </ul>

  <h2>Typical applications</h2>
  <p>A conventional facility pairs a <b>static UPS</b> covering seconds of ride-through with <b>diesel gensets</b> sized for the full critical load plus cooling, transferring on loss of utility. <b>Natural-gas sets</b> appear where fuel storage is impractical or emissions limits favor them. <b>Flywheel or DC UPS</b> suits sites that want ride-through without a battery replacement cycle and can accept shorter autonomy. <b>Turbines</b> only make sense at campus scale, where the machine is closer to a generating asset than to backup equipment.</p>

  <h2>Work the numbers before you specify</h2>
  <div class="rel">
    <a href="/calculators/generator-runtime.html"><span class="k">Calculator</span><span class="t">Estimate generator runtime against fuel on site</span></a>
    <a href="/calculators/motor-start.html"><span class="k">Calculator</span><span class="t">Check voltage dip on motor starting</span></a>
    <a href="/calculators/bess-sizing.html"><span class="k">Calculator</span><span class="t">Size stored energy in power and duration</span></a>
    <a href="/voltfield-pod-designer.html"><span class="k">Practice</span><span class="t">Size a POD or skid with N, N+1 or 2N backup</span></a>
    <a href="/voltfield-rack-builder.html"><span class="k">Practice</span><span class="t">Budget rack-level UPS and PDU load</span></a>
    <a href="/specification-checklist.html"><span class="k">Template</span><span class="t">specification checklist</span></a>
  </div>

  <h2>Related reading</h2>
  <div class="rel">
    <a href="/guide-bess-fire-safety-nfpa-855.html"><span class="k">Guide</span><span class="t">Battery fire safety and NFPA 855</span></a>
    <a href="/guide-bess-augmentation.html"><span class="k">Guide</span><span class="t">Battery augmentation and capacity fade</span></a>
    <a href="/guide-pue-explained.html"><span class="k">Guide</span><span class="t">PUE explained</span></a>
    <a href="/data-centers/transformers.html"><span class="k">Category</span><span class="t">Data center transformers</span></a>
    <a href="/data-centers/switchgear.html"><span class="k">Category</span><span class="t">Switchgear, breakers and transfer</span></a>
    <a href="/data-centers.html"><span class="k">Sector</span><span class="t">All data center power equipment</span></a>
  </div>

  <h2>Common questions</h2>
  <h3>Why can't a generator alone provide backup power?</h3>
  <p>Because it takes time to start, reach speed and accept load. During those seconds the critical load has no source. A UPS exists specifically to cover that window; the generator covers everything after it.</p>

  <h3>How long should UPS runtime be?</h3>
  <p>Long enough to cover generator start and load acceptance, with margin for a failed first start attempt. Sizing for a long outage is generally the wrong instinct &mdash; that is the generator's job, and the extra battery is capital you replace on a cycle.</p>

  <h3>Is natural gas better than diesel for standby?</h3>
  <p>It depends on what you are protecting against. Gas removes on-site fuel storage and its maintenance burden, but it makes you dependent on a supply that may be disrupted by the same regional event causing the outage. Diesel is self-contained but brings storage, polishing and refueling logistics.</p>

  <h3>What does &ldquo;step load acceptance&rdquo; mean and why does it matter more than kW?</h3>
  <p>It is how much load the set can take in a single block without the voltage or frequency dipping unacceptably. Data center loads restart in large blocks &mdash; particularly cooling &mdash; so a set with adequate kW but insufficient step capability will still fail the transfer.</p>


  <h2 id="famref-block">Family reference pages</h2>
  <p>Each family below has its own page: how it is specified, the standards it is built to, its indicative lead time and market price band.</p>
    <div class="specgrid">
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Diesel%20Gensets"><h3>Diesel Gensets</h3><p>36 documented configurations &middot; ~90 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Flywheel%20%2F%20DC%20UPS"><h3>Flywheel / DC UPS</h3><p>12 documented configurations &middot; ~16 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Gas%20Turbine%20Generators"><h3>Gas Turbine Generators</h3><p>16 documented configurations &middot; ~180 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Natural-Gas%20Gensets"><h3>Natural-Gas Gensets</h3><p>16 documented configurations &middot; ~78 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=UPS%20Systems%20(Static)"><h3>UPS Systems (Static)</h3><p>36 documented configurations &middot; ~22 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Alternators%20%26%20Generator%20Ends"><h3>Alternators &amp; Generator Ends</h3><p>24 documented configurations &middot; ~30 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Engine%20Cooling%20%26%20Exhaust"><h3>Engine Cooling &amp; Exhaust</h3><p>18 documented configurations &middot; ~12 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Fuel%20%26%20Starting%20Systems"><h3>Fuel &amp; Starting Systems</h3><p>18 documented configurations &middot; ~10 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Genset%20Controls%2C%20AVRs%20%26%20Governors"><h3>Genset Controls, AVRs &amp; Governors</h3><p>8 documented configurations &middot; ~8 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Industrial%20Engines%20(Diesel%20%26%20Gas)"><h3>Industrial Engines (Diesel &amp; Gas)</h3><p>16 documented configurations &middot; ~38 wk</p></a>
    </div>

</div>

<section class="ctaband">
  <div class="ctaband-in">
    <div>
      <h3>Specifying backup power?</h3>
      <p>Every family is in the <a href="/voltfield-supply-catalog.html">Spec Library</a> with its configuration axes, the standards it is built to, its indicative lead time and its market price band. Take the specification to whoever supplies it &mdash; Voltfield sells nothing and is not a route to any of it.</p>
    </div>
    <a class="ctabtn" href="/voltfield-supply-catalog.html?sector=dc&amp;cat=Backup%20Power">Browse backup power specs &rsaquo;</a>
  </div>
</section>

<div class="ad-unit" data-ad="footer"></div>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale. Price ranges are indicative market benchmarks (North America), published as reference data — actual figures vary with configuration, quantity and manufacturer.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="/data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="/renewables.html">Solar / Wind BOS</a></li>
      <li><a href="/battery-storage.html">Storage Systems</a></li>
      <li><a href="/power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="/voltfield-site-config.js"></script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
