<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Arc-Flash PPE Categories (NFPA 70E) Explained | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-arc-flash-ppe-categories.html">
<meta property="og:url" content="https://voltfield.org/guide-arc-flash-ppe-categories.html">
<meta name="description" content="Arc-flash PPE categories explained: the NFPA 70E category and incident energy methods, category 1-4 arc ratings, table limits, labels and risk controls.">
<meta name="keywords" content="arc flash PPE categories, NFPA 70E PPE category, arc flash PPE category table, cal/cm2 arc rating, incident energy analysis method, arc flash label requirements, PPE category 2">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Arc-Flash PPE Categories Explained">
<meta property="og:description" content="The two NFPA 70E methods, the four categories, where the tables stop applying, and why PPE comes last.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-guide-arc-flash-ppe-categories.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-guide-arc-flash-ppe-categories.jpg">
<meta name="twitter:title" content="Arc-Flash PPE Categories Explained">
<meta name="twitter:description" content="The two NFPA 70E methods, the four categories, where the tables stop applying, and why PPE comes last.">
<script type="application/ld+json">
{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://voltfield.org/"}, {"@type": "ListItem", "position": 2, "name": "Guides", "item": "https://voltfield.org/guides.html"}, {"@type": "ListItem", "position": 3, "name": "Arc-Flash PPE Categories Explained", "item": "https://voltfield.org/guide-arc-flash-ppe-categories.html"}]}, {"@type": "Article", "headline": "Arc-Flash PPE Categories Explained: NFPA 70E Methods, Ratings and Table Limits", "description": "Arc-flash PPE categories explained: the NFPA 70E category and incident energy methods, category 1-4 arc ratings, table limits, labels and risk controls.", "image": "https://voltfield.org/social/social-guide-arc-flash-ppe-categories.jpg", "author": {"@type": "Organization", "name": "Voltfield Editorial Team", "url": "https://voltfield.org/methodology.html"}, "publisher": {"@type": "Organization", "name": "Voltfield"}, "datePublished": "2026-09-29T00:00:00-05:00", "dateModified": "2026-09-29T00:00:00-05:00", "url": "https://voltfield.org/guide-arc-flash-ppe-categories.html"}, {"@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What are the four arc-flash PPE categories?", "acceptedAnswer": {"@type": "Answer", "text": "NFPA 70E defines categories 1 through 4, with minimum clothing arc ratings of 4, 8, 25 and 40 cal/cm². Categories 1 and 2 use arc-rated shirt and pants or coveralls with face protection; categories 3 and 4 use a full arc-rated flash suit."}}, {"@type": "Question", "name": "When can't the PPE category tables be used?", "acceptedAnswer": {"@type": "Answer", "text": "When the equipment is outside the table's conditions: more available fault current, a longer clearing time, or a shorter working distance than the table assumes. Many low-voltage rows assume clearing within 0.03 seconds. Outside the limits, an incident energy analysis is required."}}, {"@type": "Question", "name": "Is there an arc-flash PPE category 5?", "acceptedAnswer": {"@type": "Answer", "text": "No. Category 4 is the highest, at 40 cal/cm². Where incident energy is above that, NFPA 70E advises greater emphasis on de-energizing the equipment rather than relying on PPE."}}, {"@type": "Question", "name": "Can an arc-flash label show both incident energy and a PPE category?", "acceptedAnswer": {"@type": "Answer", "text": "No. NFPA 70E requires the label to show the voltage and arc-flash boundary, plus at least one way of selecting PPE, but it must not show both a calculated incident energy and a PPE category for the same equipment."}}]}]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="guides.html" style="color:var(--slate);text-decoration:none">Guides</a> / <span style="color:var(--ink)">Arc-Flash PPE Categories</span></nav>
      <div class="eyebrow">Safety &amp; Compliance</div>
      <h1>Arc-Flash PPE Categories Explained</h1>
      <p class="dek">NFPA 70E gives two ways to choose arc-flash PPE: calculate the incident energy, or look the task up in the category tables. Here's how each works, when the tables stop applying, and why PPE is the last line of defense, not the first.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published September 29, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/mro-head-eye-face-protection.webp" type="image/webp"><img src="images/parts/mro-head-eye-face-protection.jpg" width="340" height="340" alt="A hard hat with a clear face shield" decoding="async" fetchpriority="high"></picture>
      <figcaption>Head and face protection (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>NFPA 70E gives two ways to choose PPE: calculate incident energy, or use the category tables (categories 1 to 4). Use one or the other on a piece of equipment, not both.</li>
      <li>The category tables apply only inside their fault-current and clearing-time limits.</li>
      <li>Lower fault current does not guarantee lower energy, and PPE is the last line of defense: de-energizing is the plan.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 7 sections</summary>
    <ol>
      <li><a href="#the-four-categories">The four categories</a></li>
      <li><a href="#the-category-method-and-where-it-stops-applying">The category method, and where it stops applying</a></li>
      <li><a href="#worked-example">Worked example</a></li>
      <li><a href="#what-goes-on-the-label">What goes on the label</a></li>
      <li><a href="#ppe-is-the-last-line-of-defense">PPE is the last line of defense</a></li>
      <li><a href="#common-mistakes">Common mistakes</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
  <div class="callout"><b>This is educational, not a safety procedure.</b> PPE for energized work must be selected by a qualified person, from a site-specific arc-flash risk assessment under NFPA 70E. Nothing on this page should be used to make a real work-authorization or PPE decision.</div>

  <p>An <b>arc-flash PPE category</b> is a level, from 1 to 4, that stands for a set of protective clothing and equipment with a minimum arc rating. NFPA 70E offers two ways to decide what PPE a task needs. The <b>incident energy analysis method</b> calculates the energy at the working distance and requires PPE rated at or above it. The <b>arc-flash PPE category method</b> looks the task up in tables that assign a category, provided the equipment falls inside the table's limits. The same piece of equipment can use one method or the other, not both.</p>

  <h2 id="the-four-categories">The four categories</h2>
  <table class="reftable">
    <tr><th scope="col">Category</th><th scope="col">Minimum arc rating</th><th scope="col">In broad terms</th></tr>
    <tr><td><b>1</b></td><td>4 cal/cm&sup2;</td><td>Arc-rated shirt and pants or coverall, arc-rated face shield</td></tr>
    <tr><td><b>2</b></td><td>8 cal/cm&sup2;</td><td>As category 1, with an arc-rated balaclava or flash-suit hood</td></tr>
    <tr><td><b>3</b></td><td>25 cal/cm&sup2;</td><td>Arc-rated flash suit: jacket, pants and hood, plus arc-rated gloves</td></tr>
    <tr><td><b>4</b></td><td>40 cal/cm&sup2;</td><td>As category 3, at the higher rating</td></tr>
  </table>
  <p>Every category also includes non-arc-rated protection: hard hat, safety glasses, hearing protection, leather footwear, and gloves appropriate to the shock hazard. The table above is a summary. The full list is in NFPA 70E's PPE table, which is what a program should be built from.</p>
  <p>The arc rating on a garment is its ATPV or E<sub>BT</sub>, determined by testing to ASTM F1959. It's the incident energy the fabric can take before the wearer is likely to receive a second-degree burn, or before the fabric breaks open.</p>
  <p>There is no category above 4. Where incident energy exceeds 40 cal/cm&sup2;, NFPA 70E advises putting greater emphasis on de-energizing the equipment, because PPE alone becomes an increasingly thin margin.</p>

  <h2 id="the-category-method-and-where-it-stops-applying">The category method, and where it stops applying</h2>
  <p>The category tables list equipment types, each with conditions attached: a maximum available fault current, a maximum fault-clearing time and a minimum working distance. Inside those limits, the table gives a PPE category and an arc-flash boundary. Outside them, the table doesn't apply, and an incident energy analysis is required.</p>
  <table class="reftable">
    <tr><th scope="col">Equipment</th><th scope="col">Limits</th><th scope="col">Category and boundary</th></tr>
    <tr><td>Panelboards, 240 V and below</td><td>25 kA, 0.03 s</td><td><b>Cat. 1</b><br>485&nbsp;mm<br>(19&nbsp;in)</td></tr>
    <tr><td>Panelboards, over 240 V to 600 V</td><td>25 kA, 0.03 s</td><td><b>Cat. 2</b><br>900&nbsp;mm<br>(3&nbsp;ft)</td></tr>
    <tr><td>600 V class motor control centers</td><td>65 kA, 0.03 s</td><td><b>Cat. 2</b><br>1.5&nbsp;m<br>(5&nbsp;ft)</td></tr>
    <tr><td>600 V class switchgear and switchboards</td><td>35 kA, 0.5 s</td><td><b>Cat. 4</b><br>6&nbsp;m<br>(20&nbsp;ft)</td></tr>
    <tr><td>Metal-clad switchgear, 1 kV to 15 kV</td><td>35 kA, 0.24 s</td><td><b>Cat. 4</b><br>12&nbsp;m<br>(40&nbsp;ft)</td></tr>
  </table>
  <p>Working distance is 455 mm (18 in) for the low-voltage rows and 910 mm (36 in) for metal-clad switchgear. These rows are abridged from NFPA 70E-2021 Table 130.7(C)(15)(a), and table numbering and content have shifted between editions, so use the edition your program adopts.</p>
  <p>The clearing-time limit of 0.03 seconds (two cycles) on most low-voltage rows is the one that catches people out. A panelboard fed from a breaker that takes a tenth of a second to clear is outside the table, however modest the fault current.</p>

  <h2 id="worked-example">Worked example</h2>
  <p>A 480 V panelboard with 22.6 kA of available fault current, fed from a breaker that clears in 0.1 s. The fault current is inside the table's 25 kA limit, but the clearing time is not: 0.1 s is more than three times the 0.03 s limit. The category method can't be used, and the task needs an incident energy analysis.</p>
  <p>As a screening illustration only, the Doughty equation for an arc in an enclosure, used by the site's <a class="inline" href="calculators/arc-flash.html">arc-flash calculator</a>, gives:</p>
  <ul>
    <li><b>At 0.1 s clearing:</b> about 4.3 cal/cm&sup2; at 18 in, with an arc-flash boundary of about 3.6 ft</li>
    <li><b>At 0.2 s clearing:</b> about 8.5 cal/cm&sup2;, with a boundary of about 5.7 ft</li>
    <li><b>At 0.03 s clearing:</b> about 1.3 cal/cm&sup2;, with a boundary of about 1.6 ft</li>
  </ul>
  <p>Incident energy is directly proportional to clearing time, so halving the time halves the energy. The boundary moves less, because energy falls off steeply with distance. Notice that at 0.03 s the screening figure sits well inside what the table's Category 2 and 3 ft boundary assume. The tables are deliberately conservative within their limits. A real label needs the IEEE 1584 method, with the actual arcing current and device curves.</p>

  <h2 id="what-goes-on-the-label">What goes on the label</h2>
  <p>NFPA 70E requires equipment likely to be worked on while energized to carry an arc-flash label. The label states the nominal voltage and the arc-flash boundary, plus at least one of the following: the available incident energy and its working distance, the PPE category, the minimum arc rating of clothing, or a site-specific PPE level. It must not show both an incident energy and a PPE category. The risk assessment behind the label has to be reviewed at least every five years, and whenever the system changes in a way that could affect it.</p>

  <h2 id="ppe-is-the-last-line-of-defense">PPE is the last line of defense</h2>
  <p>NFPA 70E ranks risk controls: elimination first, then substitution, engineering controls, awareness, administrative controls, and PPE last. Putting the equipment in an electrically safe work condition, de-energized, locked out and verified, eliminates the arc-flash hazard altogether. Where energized work can't be avoided, engineering controls reduce the incident energy before PPE is chosen:</p>
  <ul>
    <li><b>Faster clearing:</b> energy-reducing maintenance switches, zone-selective interlocking, differential protection, and light-sensing arc-flash relays. The NEC requires an arc energy reduction method on circuit breakers rated or adjustable to 1,200 A or more (NEC 240.87).</li>
    <li><b>Distance:</b> remote racking and remote switching take the worker out of the boundary entirely.</li>
    <li><b>Containment:</b> arc-resistant switchgear directs arc energy away from the operator, within the limits of its accessibility type. See the <a class="inline" href="guide-switchgear-compartments.html">switchgear compartments guide</a>.</li>
  </ul>

  <h2 id="common-mistakes">Common mistakes</h2>
  <ul>
    <li><b>Using the category tables outside their limits.</b> Check fault current and clearing time before reading the category.</li>
    <li><b>Assuming lower fault current means lower energy.</b> Lower arcing current can put a device on a slower part of its curve and raise incident energy.</li>
    <li><b>Mixing methods on one piece of equipment.</b> NFPA 70E allows one or the other.</li>
    <li><b>Letting labels go stale.</b> A new transformer, changed settings or a different utility source can invalidate them. The <a class="inline" href="guide-transformer-impedance.html">impedance tolerance</a> alone can move fault current by several percent.</li>
    <li><b>Treating PPE as the plan.</b> De-energizing is the plan; PPE is for when it truly can't be done.</li>
  </ul>

  <div class="ad-unit" data-ad="incontent"></div>



  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What are the four arc-flash PPE categories?</summary>
    <p style="margin-top:10px">NFPA 70E defines categories 1 through 4, with minimum clothing arc ratings of 4, 8, 25 and 40 cal/cm&sup2;. Categories 1 and 2 use arc-rated shirt and pants or coveralls with face protection; categories 3 and 4 use a full arc-rated flash suit.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">When can't the PPE category tables be used?</summary>
    <p style="margin-top:10px">When the equipment is outside the table's conditions: more available fault current, a longer clearing time, or a shorter working distance than the table assumes. Many low-voltage rows assume clearing within 0.03 seconds. Outside the limits, an incident energy analysis is required.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Is there an arc-flash PPE category 5?</summary>
    <p style="margin-top:10px">No. Category 4 is the highest, at 40 cal/cm&sup2;. Where incident energy is above that, NFPA 70E advises greater emphasis on de-energizing the equipment rather than relying on PPE.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Can an arc-flash label show both incident energy and a PPE category?</summary>
    <p style="margin-top:10px">No. NFPA 70E requires the label to show the voltage and arc-flash boundary, plus at least one way of selecting PPE, but it must not show both a calculated incident energy and a PPE category for the same equipment.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The <a class="inline" href="data-centers/switchgear.html">switchgear reference</a> covers the equipment an arc-flash study labels, including arc-resistant options, and <a class="inline" href="data-centers/monitoring-controls.html">Monitoring &amp; Controls</a> covers the protective relays whose clearing times decide the result.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/arc-flash.html">Arc-Flash Incident Energy Calculator</a>Screening incident energy and boundary by the Lee and Doughty equations.</li>
        <li><a href="calculators/fault-current.html">Available Fault Current Calculator</a>Available symmetrical fault current at a transformer secondary.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-arc-flash-boundary-basics.html">Arc-Flash Boundary Basics</a>What the boundary is, and what every piece of equipment should have</li>
        <li><a href="guide-short-circuit-studies-breaker-coordination.html">Short-Circuit Studies &amp; Breaker Coordination</a>The study that supplies fault current and clearing times</li>
        <li><a href="guide-switchgear-compartments.html">Metal-Clad vs. Metal-Enclosed Switchgear</a>Arc-resistant construction and remote racking</li>
              <li><a href="guide-nema-enclosure-types.html">NEMA Enclosure Types Explained</a>Why an enclosure Type rating says nothing about arc resistance</li>
              <li><a href="guide-nec-240-87-arc-energy-reduction.html">NEC 240.87 Arc Energy Reduction</a>Reducing the energy rather than the exposure to it</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="data-centers/switchgear.html">Data Center Switchgear</a>The equipment arc-flash labels are calculated for, including arc-resistant options.</li>
        <li><a href="data-centers/monitoring-controls.html">Power Monitoring &amp; Protective Relays</a>The relays whose clearing times drive incident energy.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;Arc-Flash PPE Categories Explained,&rdquo; <i>Voltfield</i>, updated September 29, 2026. https://voltfield.org/guide-arc-flash-ppe-categories.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-arc-flash-ppe-categories.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published September 29, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>The two NFPA 70E methods for selecting arc-flash PPE, the four PPE categories and their minimum arc ratings, the limits on the category tables, label content, and the hierarchy of risk controls.</dd>
      <dt>Based on</dt>
      <dd><ul><li>NFPA 70E &mdash; standard for electrical safety in the workplace (2021 edition tables quoted)</li><li>IEEE Std 1584 &mdash; guide for performing arc-flash hazard calculations</li><li>ASTM F1959 &mdash; determining the arc rating of materials for clothing</li><li>NFPA 70 (NEC) 240.87 &mdash; arc energy reduction</li></ul></dd>
      <dt>What it is not</dt>
      <dd>A safety procedure or a PPE selection. The example figures are screening estimates from simplified equations. Labels and PPE require a site-specific arc-flash risk assessment by a qualified person.</dd>
      <dt>Provenance</dt>
      <dd>Published September 29, 2026. Written and maintained by the Voltfield editorial team against the sources above. The worked example uses the same equations as the site's arc-flash calculator, and the tables are abridged from the named edition of NFPA 70E &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>


<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
</script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
