<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>NFPA 855 Explained: BESS Fire Safety &amp; UL 9540A | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-bess-fire-safety-nfpa-855.html">
<meta property="og:url" content="https://voltfield.org/guide-bess-fire-safety-nfpa-855.html">
<meta name="description" content="What NFPA 855 is and what it requires for battery energy storage: separation distances, detection, suppression, emergency planning, and how UL 9540A feeds it.">
<meta name="keywords" content="NFPA 855, UL 9540A, BESS fire safety, battery energy storage system separation distance, thermal runaway testing, BESS deflagration venting">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="BESS Fire Safety Basics: NFPA 855 & UL 9540A Explained">
<meta property="og:description" content="What NFPA 855 requires, how UL 9540A testing sets separation distances, and why BESS site layout can't be an afterthought.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-battery-storage.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-battery-storage.jpg">
<meta name="twitter:title" content="BESS Fire Safety Basics: NFPA 855 & UL 9540A">
<meta name="twitter:description" content="What NFPA 855 requires and how UL 9540A testing sets BESS separation distances.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Insights","item":"https://voltfield.org/voltfield-insights.html"},
   {"@type":"ListItem","position":3,"name":"BESS Fire Safety Basics","item":"https://voltfield.org/guide-bess-fire-safety-nfpa-855.html"}
 ]},
 {"@type":"Article","headline":"BESS Fire Safety Basics: NFPA 855 & UL 9540A Explained","description":"What NFPA 855 actually requires for battery energy storage system installations, how UL 9540A large-scale fire testing sets separation distances, and why site layout decisions need to happen before equipment is ordered.","image":"https://voltfield.org/social/social-battery-storage.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-07-28T00:00:00-05:00","dateModified": "2026-11-12T00:00:00-06:00","url":"https://voltfield.org/guide-bess-fire-safety-nfpa-855.html"},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"Does NFPA 855 apply to every battery storage installation?","acceptedAnswer":{"@type":"Answer","text":"NFPA 855 applies broadly to stationary energy storage systems above certain size thresholds, which vary by jurisdiction and edition adopted. Small residential-scale systems are often exempt or subject to lighter requirements, while utility-scale and commercial/industrial installations are almost always in scope. The local Authority Having Jurisdiction (AHJ) determines which edition and thresholds apply — confirm early, not after equipment is ordered."}},
   {"@type":"Question","name":"What does UL 9540A testing actually determine?","acceptedAnswer":{"@type":"Answer","text":"UL 9540A is a large-scale fire test method that measures whether thermal runaway in one battery cell propagates to adjacent cells, modules, and units, and characterizes the fire and gas hazards if it does. The results (heat flux, gas composition, explosion severity) are what NFPA 855 uses to set required separation distances between BESS units, or to justify reduced spacing if the tested configuration demonstrates non-propagation."}},
   {"@type":"Question","name":"Why does BESS site layout need to be decided early?","acceptedAnswer":{"@type":"Answer","text":"Separation distances, fire detection/suppression system design, and emergency response planning all depend on the specific DC block/enclosure product and its UL 9540A test data — not a generic assumption. Deciding layout after equipment is already on order risks a site plan that doesn't match what the AHJ will approve, forcing a costly respec."}}
 ]}
]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="voltfield-insights.html" style="color:var(--slate);text-decoration:none">Insights</a> / <span style="color:var(--ink)">BESS Fire Safety Basics</span></nav>
      <div class="eyebrow">Reference Guide</div>
      <h1>BESS Fire Safety Basics: NFPA 855 &amp; UL 9540A Explained</h1>
      <p class="dek">Two standards, two different jobs: UL 9540A tests whether a battery fire spreads, and NFPA 855 uses that test data to decide how far apart units have to sit and what fire protection the site needs.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published July 28, 2026</span><span>&middot;</span><span>Updated August 23, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/bess-aerosol-clean-agent-suppression.webp" type="image/webp"><img src="images/parts/bess-aerosol-clean-agent-suppression.jpg" width="340" height="340" alt="A red fire-suppression agent cylinder" decoding="async" fetchpriority="high"></picture>
      <figcaption>Fire-suppression agent cylinder (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>UL 9540A is a fire test: it measures whether thermal runaway in one cell spreads to modules and units.</li>
      <li>NFPA 855 is the installation standard: separation distances, detection, suppression, ventilation and emergency planning.</li>
      <li>Separation distances are not one-size-fits-all; they depend on the UL 9540A results for the specific product.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 7 sections</summary>
    <ol>
      <li><a href="#what-nfpa-855-actually-covers">What NFPA 855 actually covers</a></li>
      <li><a href="#ul-9540a-the-test-that-feeds-nfpa-855s-numbers">UL 9540A: the test that feeds NFPA 855's numbers</a></li>
      <li><a href="#separation-distances-arent-one-size-fits-all">Separation distances aren't one-size-fits-all</a></li>
      <li><a href="#fire-detection-venting-and-suppression-basics">Fire detection, venting, and suppression basics</a></li>
      <li><a href="#the-emergency-response-plan-is-not-optional-pape">The emergency response plan is not optional paperwork</a></li>
      <li><a href="#quick-answers">Quick answers</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
    <h2 id="what-nfpa-855-actually-covers">What NFPA 855 actually covers</h2>
  <p>NFPA 855, the Standard for the Installation of Stationary Energy Storage Systems, sets requirements for site layout, separation distances, fire detection and suppression, ventilation, signage, and emergency response planning for battery energy storage installations above certain size thresholds. It doesn't specify battery chemistry or performance — that's the equipment spec. What it governs is everything around the equipment: how far units sit from each other, from exposures, and from occupied buildings, and what has to happen automatically if something goes wrong inside a unit.</p>

  <div class="callout"><b>Jurisdiction matters.</b> Which edition of NFPA 855 applies, and at what size threshold, is set by the local Authority Having Jurisdiction (AHJ) — not by the equipment vendor. Confirm the applicable edition and thresholds with the AHJ before finalizing a site plan, not after.</div>

  <h2 id="ul-9540a-the-test-that-feeds-nfpa-855s-numbers">UL 9540A: the test that feeds NFPA 855's numbers</h2>
  <p>UL 9540A is a large-scale fire test method, not an installation code. It evaluates whether thermal runaway triggered in one cell propagates to adjacent cells, then to adjacent modules, and then to adjacent units — and if it does propagate, it characterizes the resulting heat flux, flammable gas concentration, and explosion severity. Three things can happen in a UL 9540A test at increasing scale: propagation is fully contained at the cell level, it propagates to the module but not beyond, or it propagates unit-to-unit. The result at each level is what NFPA 855 uses to set (or waive) required separation distances for that specific product — a unit that demonstrates non-propagation to adjacent units can often be installed with reduced spacing compared to one that doesn't.</p>

  <h2 id="separation-distances-arent-one-size-fits-all">Separation distances aren't one-size-fits-all</h2>
  <p>Because separation distance is derived from a specific product's test data rather than a flat rule, two BESS products with identical nameplate energy can carry different required setbacks — from each other, from property lines, and from exposures like buildings or fuel storage. This is one of the most common surprises in early-stage site planning: a layout sized to a generic "typical" spacing assumption can turn out to be wrong once the actual selected product's UL 9540A report is in hand.</p>

  <div style="overflow-x:auto"><table class="reftable">
    <tr><th scope="col">Layout driver</th><th scope="col">What sets it</th></tr>
    <tr><td>Unit-to-unit spacing</td><td>The specific product's UL 9540A propagation results at the unit level.</td></tr>
    <tr><td>Setback from exposures</td><td>NFPA 855 tables, adjusted per the AHJ's adopted edition and any local amendments.</td></tr>
    <tr><td>Fire detection</td><td>Off-gas and/or smoke detection sized to the enclosure's ventilation design, per the product's listing.</td></tr>
    <tr><td>Suppression</td><td>Product-specific — some systems rely on thermal isolation and venting rather than active suppression; verify what the listed system actually includes.</td></tr>
  </table></div>

  <h2 id="fire-detection-venting-and-suppression-basics">Fire detection, venting, and suppression basics</h2>
  <p>Most modern DC block/enclosure products include integrated off-gas detection (sensing the specific gases released before visible smoke or open flame), deflagration venting panels designed to relieve pressure from a vented gas event without becoming projectiles, and either an integrated suppression system or an engineered decision to rely on thermal isolation between modules instead of active suppression. Which approach a given product uses is not interchangeable information — it's specific to that product's UL 9540A test configuration and listing, and it drives what the site's emergency response plan needs to say.</p>

  <h2 id="the-emergency-response-plan-is-not-optional-pape">The emergency response plan is not optional paperwork</h2>
  <p>NFPA 855 requires a written emergency response plan coordinated with the local fire department before occupancy, covering hazard identification, notification procedures, and firefighter access/tactics specific to the installed equipment. This has to be developed with the actual selected equipment's documentation in hand — a generic template plan written before equipment selection typically has to be redone.</p>

  <div class="callout"><b>Practice this:</b> the transformer or PCS feeding a BESS interconnection has to be sized for the actual pack, same as any other system. Try the <a class="inline" href="voltfield-sandbox.html?scenario=xfmr-overload">Transformer Overloaded</a> scenario in the Practice Sandbox to see how an undersized transformer shows up in the numbers.</div>

  <div class="ad-unit" data-ad="incontent"></div>



  <h2 id="quick-answers">Quick answers</h2>
  <h3>What is NFPA 855?</h3>
  <p>NFPA 855 is the Standard for the Installation of Stationary Energy Storage Systems. It covers how a battery system is installed: site layout, separation distances, fire detection and suppression, ventilation, signage and emergency response planning. It does not specify the battery itself.</p>
  <h3>What is the difference between NFPA 855, UL 9540 and UL 9540A?</h3>
  <p>They do three different jobs. <b>UL 9540</b> is the safety standard an energy storage system is listed to as a product. <b>UL 9540A</b> is a fire test method that measures whether thermal runaway spreads from cell to module to unit. <b>NFPA 855</b> is the installation standard, and it uses the UL 9540A results to set or reduce separation distances.</p>
  <h3>Is NFPA 855 the law?</h3>
  <p>Only where it has been adopted. It becomes enforceable when a state or local jurisdiction adopts it, directly or through its fire code. The Authority Having Jurisdiction decides which edition and which size thresholds apply.</p>
  <h3>Who enforces NFPA 855?</h3>
  <p>The local Authority Having Jurisdiction, usually the fire marshal or building department. The equipment vendor does not decide what applies to a site.</p>
  <h3>Does NFPA 855 set one fixed spacing between battery units?</h3>
  <p>No. The required separation depends on the specific product's UL 9540A results. A unit that showed no unit-to-unit propagation in testing can often be installed closer than one that did not.</p>
  <h3>Does NFPA 855 require an emergency response plan?</h3>
  <p>Yes. A written plan, coordinated with the local fire department before occupancy, covering hazards, notification and firefighter access for the equipment actually installed.</p>

  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Does NFPA 855 apply to every battery storage installation?</summary>
    <p style="margin-top:10px">NFPA 855 applies broadly to stationary energy storage systems above certain size thresholds, which vary by jurisdiction and edition adopted. Small residential-scale systems are often exempt or subject to lighter requirements, while utility-scale and commercial/industrial installations are almost always in scope. The local Authority Having Jurisdiction (AHJ) determines which edition and thresholds apply — confirm early, not after equipment is ordered.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What does UL 9540A testing actually determine?</summary>
    <p style="margin-top:10px">UL 9540A is a large-scale fire test method that measures whether thermal runaway in one battery cell propagates to adjacent cells, modules, and units, and characterizes the fire and gas hazards if it does. The results (heat flux, gas composition, explosion severity) are what NFPA 855 uses to set required separation distances between BESS units, or to justify reduced spacing if the tested configuration demonstrates non-propagation.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Why does BESS site layout need to be decided early?</summary>
    <p style="margin-top:10px">Separation distances, fire detection/suppression system design, and emergency response planning all depend on the specific DC block/enclosure product and its UL 9540A test data — not a generic assumption. Deciding layout after equipment is already on order risks a site plan that doesn't match what the AHJ will approve, forcing a costly respec.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The <a class="inline" href="battery-storage.html">Battery Storage</a> sector carries DC blocks, PCS, BMS, and fire detection/suppression components with compliance references called out per family. Unfamiliar with a term above? Check <a class="inline" href="glossary.html#nfpa-855">NFPA 855</a> and <a class="inline" href="glossary.html#ul-9540a">UL 9540A</a> in the glossary, or see current BESS equipment lead times on the <a class="inline" href="lead-time-index.html">Lead-Time Index</a>.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/bess-sizing.html">BESS Sizing Calculator</a>Usable and nameplate kWh from a critical load and backup time.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-bess-augmentation.html">BESS Augmentation Explained</a>How adding DC blocks later interacts with your original site layout</li>
        <li><a href="guide-grounding-bonding-basics.html">Grounding & Bonding Basics</a>The other safety system every BESS install has to close out</li>
        <li><a href="guide-feoc-compliance.html">FEOC Compliance for Solar & Storage</a>Sourcing documentation for tax-credit-eligible storage</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="battery-storage.html">Utility-Scale Battery Storage Reference</a>Configure DC blocks, PCS, and fire safety components by rating and see current lead time.</li>
        <li><a href="battery-storage/bess-enclosures.html">BESS Enclosures and Modules</a>The enclosures NFPA 855 separation distances and UL 9540A evidence apply to.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;BESS Fire Safety Basics: NFPA 855 &amp; UL 9540A Explained,&rdquo; <i>Voltfield</i>, updated August 23, 2026. https://voltfield.org/guide-bess-fire-safety-nfpa-855.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-bess-fire-safety-nfpa-855.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published July 28, 2026 &middot; last updated November 12, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>What NFPA 855 requires of a storage installation, how UL 9540A test data feeds into it, and where the separation and suppression requirements come from.</dd>
      <dt>Based on</dt>
      <dd><ul><li>NFPA 855 — Standard for the Installation of Stationary Energy Storage Systems</li><li>UL 9540A — Test Method for Thermal Runaway Fire Propagation</li></ul></dd>
      <dt>What it is not</dt>
      <dd>Local adoption and amendment of these codes varies. The authority having jurisdiction decides what applies to your site.</dd>
      <dt>Provenance</dt>
      <dd>Published July 28, 2026 &middot; last updated August 23, 2026. Written and maintained by the Voltfield editorial team against the sources above. Figures that are Voltfield's own estimates rather than published standards are labeled as such where they appear &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
