<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>CRAC vs. CRAH: The Difference Explained | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-crac-vs-crah.html">
<meta property="og:url" content="https://voltfield.org/guide-crac-vs-crah.html">
<meta name="description" content="CRAC vs. CRAH explained: a CRAC cools with its own compressor, a CRAH with chilled water from a plant. How each rejects heat, fails, scales and is sized.">
<meta name="keywords" content="CRAC vs CRAH, CRAC unit, CRAH unit, computer room air conditioner, computer room air handler, data center cooling, chilled water, DX cooling">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="CRAC vs. CRAH">
<meta property="og:description" content="A CRAC has a compressor. A CRAH has a chilled water coil. What that means for efficiency, redundancy, power and sizing.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-generic.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-generic.jpg">
<meta name="twitter:title" content="CRAC vs. CRAH">
<meta name="twitter:description" content="A CRAC has a compressor. A CRAH has a chilled water coil. What that means for efficiency, redundancy, power and sizing.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},{"@type":"ListItem","position":2,"name":"Guides","item":"https://voltfield.org/guides.html"},{"@type":"ListItem","position":3,"name":"CRAC vs. CRAH","item":"https://voltfield.org/guide-crac-vs-crah.html"}]},{"@type":"Article","headline":"CRAC vs. CRAH: Compressors, Chilled Water and Which One a Data Center Needs","description":"CRAC vs. CRAH explained: a CRAC cools with its own compressor, a CRAH with chilled water from a plant. How each rejects heat, fails, scales and is sized.","image":"https://voltfield.org/social/social-generic.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-11-11T00:00:00-05:00","dateModified":"2026-11-11T00:00:00-05:00","url":"https://voltfield.org/guide-crac-vs-crah.html"},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"What does CRAC stand for, and what does CRAH stand for?","acceptedAnswer":{"@type":"Answer","text":"CRAC is computer room air conditioner: a self-contained unit with its own compressor and refrigerant circuit. CRAH is computer room air handler: a unit with a chilled water coil and fans, which relies on a separate chiller plant for cooling."}},{"@type":"Question","name":"Is a CRAH more efficient than a CRAC?","acceptedAnswer":{"@type":"Answer","text":"Usually, in a large facility. A CRAH runs only fans, and the central chillers that serve it are more efficient than many small compressors and can use economizers for much of the year. In a small room the plant is not worth building and a CRAC is the sensible choice. Modern DX units with pumped-refrigerant economizers have narrowed the gap."}},{"@type":"Question","name":"Does a CRAH need a chiller?","acceptedAnswer":{"@type":"Answer","text":"Yes. A CRAH has no means of making cold. It needs a supply of chilled water, which comes from one or more chillers, with pumps and piping to deliver it. That whole plant has to be as redundant as the cooling is meant to be."}},{"@type":"Question","name":"How many CRAC or CRAH units does a room need?","acceptedAnswer":{"@type":"Answer","text":"Convert the IT load to tons of sensible cooling by multiplying kW by 3,412 and dividing by 12,000, divide by the sensible capacity of one unit at the expected return air temperature, round up, and add units for redundancy. A 200 kW room is about 57 tons, so three 30-ton units give N+1."}}]}]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="guides.html" style="color:var(--slate);text-decoration:none">Guides</a> / <span style="color:var(--ink)">CRAC vs. CRAH</span></nav>
      <div class="eyebrow">Data center cooling</div>
      <h1>CRAC vs. CRAH: What Is the Difference?</h1>
      <p class="dek">Both stand in the same place and blow cold air at the same racks. One makes its own cooling with a compressor; the other borrows it from a chiller plant. Nearly every other difference follows from that.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published November 11, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/dc-crah-crac-units.webp" type="image/webp"><img src="images/parts/dc-crah-crac-units.jpg" width="340" height="340" alt="A computer-room air handling unit" decoding="async" fetchpriority="high"></picture>
      <figcaption>Computer-room cooling unit (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>A CRAC (computer room air conditioner) contains a compressor and a refrigerant circuit. A CRAH (computer room air handler) contains only a chilled water coil, fans and a control valve.</li>
      <li>A CRAC is self-contained, so each unit fails alone. A CRAH depends on a chiller plant, so the redundancy has to be built into the plant and the piping.</li>
      <li>Chilled water with CRAHs is usually the more efficient choice at scale; CRACs suit small rooms and sites with no chiller plant.</li>
      <li>Either is sized on sensible cooling in tons or kW at a stated return air temperature, and the rating falls as the return air gets cooler.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 7 sections</summary>
    <ol>
      <li><a href="#the-one-line-answer">The one-line answer</a></li>
      <li><a href="#how-each-one-rejects-heat">How each one rejects heat</a></li>
      <li><a href="#efficiency-and-scale">Efficiency and scale</a></li>
      <li><a href="#redundancy-and-failure">Redundancy and failure</a></li>
      <li><a href="#sizing-either-one">Sizing either one</a></li>
      <li><a href="#common-mistakes">Common mistakes</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
  <h2 id="the-one-line-answer">The one-line answer</h2>
  <p><b>A CRAC makes cold with its own compressor; a CRAH uses chilled water made somewhere else.</b> A CRAC, or computer room air conditioner, is a complete refrigeration machine in a cabinet: compressor, evaporator coil, expansion valve and fans. A CRAH, or computer room air handler, is much simpler. It is a coil with chilled water running through it, a set of fans to push room air across the coil, and a valve to control the water flow.</p>
  <p>From the aisle they look alike and do the same job, which is why the two names are used loosely. The difference is where the refrigeration happens, and that decides how the system is powered, how it fails and how far it scales.</p>
  <h2 id="how-each-one-rejects-heat">How each one rejects heat</h2>
  <p>Heat taken out of the room has to leave the building, and the two types do it differently.</p>
  <p>A <b>CRAC</b> uses direct expansion, usually shortened to DX. Refrigerant evaporates in the indoor coil, absorbing heat from the air, and is compressed and sent to a condenser. In the common air-cooled arrangement that condenser sits outdoors, joined to the indoor unit by refrigerant pipes. In a glycol-cooled or water-cooled CRAC the condenser is inside the cabinet and a pumped loop carries the heat to a dry cooler or a cooling tower.</p>
  <p>A <b>CRAH</b> has no refrigerant circuit of its own. Chilled water arrives from a central plant, typically somewhere between 44 and 60&deg;F depending on the design, picks up heat in the coil and returns warmer. The chillers that cool it reject their heat either directly to the air, in an air-cooled chiller, or through condenser water to a cooling tower.</p>
  <table class="reftable">
    <tr><th scope="col">CRAC</th><th scope="col">CRAH</th></tr>
    <tr><td colspan="2" style="background:var(--sunk);font-weight:600;color:var(--ink)">Source of cooling</td></tr>
    <tr><td>Compressor and refrigerant in the unit</td><td>Chilled water from a central plant</td></tr>
    <tr><td colspan="2" style="background:var(--sunk);font-weight:600;color:var(--ink)">Main electrical load in the unit</td></tr>
    <tr><td>Compressors and fans</td><td>Fans only</td></tr>
    <tr><td colspan="2" style="background:var(--sunk);font-weight:600;color:var(--ink)">What it depends on</td></tr>
    <tr><td>Its own condenser or dry cooler</td><td>Chillers, pumps and the piping between</td></tr>
    <tr><td colspan="2" style="background:var(--sunk);font-weight:600;color:var(--ink)">Capacity control</td></tr>
    <tr><td>Compressor staging or variable speed</td><td>Water valve and fan speed</td></tr>
    <tr><td colspan="2" style="background:var(--sunk);font-weight:600;color:var(--ink)">Typical home</td></tr>
    <tr><td>Small and medium rooms, sites with no chiller plant</td><td>Large facilities built around a chiller plant</td></tr>
  </table>
  <div class="ad-unit" data-ad="incontent"></div>
  <h2 id="efficiency-and-scale">Efficiency and scale</h2>
  <p>At small scale a CRAC is hard to beat. There is no plant to build, capacity is added one unit at a time, and a room of a few hundred kilowatts can be cooled by a handful of units with their condensers on the roof.</p>
  <p>As the load grows, chilled water pulls ahead. Large chillers are more efficient than many small compressors, a central plant can use economizers to cool the water with outside air for much of the year, and water carries heat in far less space than refrigerant lines or air ducts. A CRAH also has only fans to run, and with variable speed fans their power falls with the cube of speed. That relationship is worked through in <a class="inline" href="guide-pump-and-fan-affinity-laws.html">the affinity laws guide</a>.</p>
  <p>The boundary is not fixed. Pumped-refrigerant economizers have made modern DX systems much more efficient than older ones, and they avoid bringing water into the building at all, which some operators prefer on principle.</p>
  <h2 id="redundancy-and-failure">Redundancy and failure</h2>
  <p>This is where the two differ most in practice. A CRAC is independent. If one fails, the others carry on, and N+1 means simply one more unit than the load needs.</p>
  <p>A CRAH is only as available as the water behind it. A room full of healthy air handlers cools nothing if the chilled water stops, so the redundancy has to reach back through the pumps, the chillers and the pipework, often with two separate loops or a ring main with isolation valves. Concurrent maintainability, the ability to take any one component out of service without losing cooling, is a piping design problem more than an equipment one. The levels are described in <a class="inline" href="guide-n-plus-1-vs-2n-redundancy.html">N+1 vs. 2N redundancy</a>.</p>
  <p>The two also behave differently when power is lost. CRAH fans draw little enough to be kept on a UPS, and a chilled water system with a storage tank can go on cooling for the minutes it takes generators to start and chillers to restart. Compressors are rarely put on a UPS, so a room cooled by CRACs has no active cooling until the generators are carrying them. At high rack densities the room temperature rises quickly in that gap, which is one reason dense rooms lean toward chilled water or liquid cooling.</p>
  <h2 id="sizing-either-one">Sizing either one</h2>
  <p>Both are rated on sensible cooling capacity, the part that lowers air temperature. IT equipment gives off dry heat, so a data center load is almost entirely sensible, and units for this duty are designed to do very little dehumidifying. A comfort air conditioner of the same nominal tonnage delivers noticeably less sensible cooling.</p>
  <p>The arithmetic starts from the IT load. Take a 200 kW room:</p>
  <p>200 kW &times; 3,412 = 682,400 BTU/h, and 682,400 / 12,000 = 56.9 tons</p>
  <p>With units of 30 tons sensible each, two carry the load and a third gives N+1. The <a class="inline" href="calculators/btu-to-tons.html">BTU to tons converter</a> does the conversion, and the <a class="inline" href="calculators/airflow-cfm.html">airflow calculator</a> gives the air those units must move: at a 20&deg;F rise, about 158 CFM for each kW.</p>
  <p>One caution governs the whole selection. A unit's capacity is quoted at a stated return air temperature, and it falls as the return air gets cooler. A CRAH rated for 30 tons with 95&deg;F return air may deliver well under that if cold supply air is allowed to mix with the return and bring it down to 75&deg;F. That is the practical case for <a class="inline" href="guide-hot-aisle-vs-cold-aisle-containment.html">containment</a>: it is what gets the rated capacity out of the equipment.</p>
  <h2 id="common-mistakes">Common mistakes</h2>
  <ul>
    <li><b>Using the names interchangeably on a specification.</b> One needs refrigerant piping and condensers, the other needs a chilled water plant. They are not substitutes.</li>
    <li><b>Counting air handlers and forgetting the plant.</b> N+1 CRAHs on a single chilled water loop with one pump is not N+1 cooling.</li>
    <li><b>Sizing on total capacity.</b> The figure that matters is sensible capacity at the return air temperature the room will actually run at.</li>
    <li><b>Ignoring the electrical side.</b> A CRAC's compressors are a large motor load in the room, with starting current to match. A CRAH moves that load out to the chiller plant.</li>
    <li><b>Assuming cooling resumes the moment the generators start.</b> Compressors and chillers have restart delays, and the room goes on heating through them.</li>
  </ul>

  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What does CRAC stand for, and what does CRAH stand for?</summary>
    <p style="margin-top:10px">CRAC is computer room air conditioner: a self-contained unit with its own compressor and refrigerant circuit. CRAH is computer room air handler: a unit with a chilled water coil and fans, which relies on a separate chiller plant for cooling.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Is a CRAH more efficient than a CRAC?</summary>
    <p style="margin-top:10px">Usually, in a large facility. A CRAH runs only fans, and the central chillers that serve it are more efficient than many small compressors and can use economizers for much of the year. In a small room the plant is not worth building and a CRAC is the sensible choice. Modern DX units with pumped-refrigerant economizers have narrowed the gap.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Does a CRAH need a chiller?</summary>
    <p style="margin-top:10px">Yes. A CRAH has no means of making cold. It needs a supply of chilled water, which comes from one or more chillers, with pumps and piping to deliver it. That whole plant has to be as redundant as the cooling is meant to be.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">How many CRAC or CRAH units does a room need?</summary>
    <p style="margin-top:10px">Convert the IT load to tons of sensible cooling by multiplying kW by 3,412 and dividing by 12,000, divide by the sensible capacity of one unit at the expected return air temperature, round up, and add units for redundancy. A 200 kW room is about 57 tons, so three 30-ton units give N+1.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The equipment itself is covered on the <a class="inline" href="data-centers/cooling.html">data center cooling</a> reference page, and where air cooling runs out is the subject of <a class="inline" href="guide-liquid-vs-air-cooling.html">liquid vs. air cooling</a>.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/btu-to-tons.html">BTU to Tons Converter</a>IT load in kW to tons of cooling.</li>
        <li><a href="calculators/airflow-cfm.html">Airflow (CFM) Calculator</a>The air a heat load needs at a given temperature rise.</li>
        <li><a href="calculators/chilled-water-flow.html">Chilled Water Flow Calculator</a>GPM from tons and the water temperature difference.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-hot-aisle-vs-cold-aisle-containment.html">Hot Aisle vs. Cold Aisle Containment</a></li>
        <li><a href="guide-liquid-vs-air-cooling.html">Liquid vs. Air Cooling</a></li>
        <li><a href="guide-pue-explained.html">PUE Explained</a></li>
        <li><a href="guide-n-plus-1-vs-2n-redundancy.html">N+1 vs. 2N Redundancy</a></li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;CRAC vs. CRAH: What Is the Difference?&rdquo; <i>Voltfield</i>, updated November 11, 2026. https://voltfield.org/guide-crac-vs-crah.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-crac-vs-crah.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published November 11, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>What separates a CRAC from a CRAH, how each rejects heat, where each is the better fit, how their redundancy and loss-of-power behaviour differ, and how either is sized from an IT load.</dd>
      <dt>Based on</dt>
      <dd><ul><li>ASHRAE TC 9.9 &mdash; Thermal Guidelines for Data Processing Environments</li><li>ASHRAE Standard 90.4 &mdash; Energy Standard for Data Centers</li><li>ANSI/ASHRAE Standard 127 &mdash; method of testing for rating computer and data processing room unitary air conditioners</li><li>AHRI Standard 1360 &mdash; performance rating of computer and data processing room air conditioners</li></ul></dd>
      <dt>What it is not</dt>
      <dd>A cooling design or an equipment selection. Unit capacities, restart times and water temperatures are properties of specific equipment and come from manufacturer data, and plant redundancy has to be designed for the site.</dd>
      <dt>Provenance</dt>
      <dd>Published November 11, 2026. Written and maintained by the Voltfield editorial team against the sources above. Worked figures in the text are arithmetic the reader can check; nothing here states a measured value.</dd>
    </dl>
  </details>
  </aside>
</main>


<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
</script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
