<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Panelboard vs. Switchboard vs. Switchgear | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-panelboard-vs-switchboard-vs-switchgear.html">
<meta property="og:url" content="https://voltfield.org/guide-panelboard-vs-switchboard-vs-switchgear.html">
<meta name="description" content="Panelboard vs. switchboard vs. switchgear: why no ampere threshold separates them, the UL 67, UL 891 and UL 1558 standards, and the short-time rating.">
<meta name="keywords" content="panelboard vs switchboard, switchboard vs switchgear, switchgear vs panelboard, UL 891, UL 1558, UL 67, short time rating, selective coordination, UL 1066 power circuit breaker">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Panelboard vs. Switchboard vs. Switchgear">
<meta property="og:description" content="Why no ampere threshold separates them, and how UL 891 and UL 1558 actually divide switchboards from switchgear.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-generic.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-generic.jpg">
<meta name="twitter:title" content="Panelboard vs. Switchboard vs. Switchgear">
<meta name="twitter:description" content="Why no ampere threshold separates them, and how UL 891 and UL 1558 actually divide switchboards from switchgear.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},{"@type":"ListItem","position":2,"name":"Guides","item":"https://voltfield.org/guides.html"},{"@type":"ListItem","position":3,"name":"Panelboard vs. Switchboard vs. Switchgear","item":"https://voltfield.org/guide-panelboard-vs-switchboard-vs-switchgear.html"}]},{"@type":"Article","headline":"Panelboard, Switchboard, Switchgear: The Listing Standard Draws the Line, Not the Ampere Rating","description":"Panelboard vs. switchboard vs. switchgear: why no ampere threshold separates them, the UL 67, UL 891 and UL 1558 listing standards, the short-time rating only switchgear has, and the construction and maintainability differences that follow.","image":"https://voltfield.org/social/social-generic.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-11-03T00:00:00-05:00","dateModified":"2026-11-03T00:00:00-05:00","url":"https://voltfield.org/guide-panelboard-vs-switchboard-vs-switchgear.html"},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"What is the difference between a switchboard and switchgear?","acceptedAnswer":{"@type":"Answer","text":"The listing standard and the short-time rating. Switchboards are listed to UL 891 and withstand short-circuit current for three cycles with no short-time rating. Switchgear is listed to UL 1558, withstands four cycles, and carries short-time ratings of 30 or 60 cycles, which is what permits deliberate time delay for selective coordination. Switchgear also uses only UL 1066 power circuit breakers, has drawout breakers and barriered sections, and is built to be maintained."}},{"@type":"Question","name":"Is there an ampere rating that separates a panelboard from a switchboard?","acceptedAnswer":{"@type":"Answer","text":"No. The thresholds commonly quoted, usually 1,200 A or 1,600 A, do not come from a standard, and published sources disagree with each other. The NEC definitions turn on construction and mounting: a panelboard is designed to be placed in a cabinet or cutout box, while a switchboard is a freestanding assembly not intended for cabinet installation. Ampere ranges for switchboards and switchgear overlap substantially."}},{"@type":"Question","name":"What is a short-time rating and why does only switchgear have one?","acceptedAnswer":{"@type":"Answer","text":"It is the ability to carry fault current for a defined interval without tripping and without damage, so an upstream device can hold in while a downstream device clears the fault. That is the mechanism behind selective coordination. UL 1558 switchgear carries short-time ratings of 30 or 60 cycles. UL 891 does not cover switchboards with short-time current ratings at all, and a three-cycle withstand leaves no room for a meaningful delay."}},{"@type":"Question","name":"Can a switchboard contain a panelboard?","acceptedAnswer":{"@type":"Answer","text":"Yes, and it can also contain a transfer switch. Switchgear can include neither, although a transfer scheme can be built through its internal logic and breaker controls. This surprises people because it runs opposite to the assumption that switchgear is the more capable and therefore more permissive assembly."}}]}]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="guides.html" style="color:var(--slate);text-decoration:none">Guides</a> / <span style="color:var(--ink)">Panelboard vs. Switchboard vs. Switchgear</span></nav>
      <div class="eyebrow">Switchgear</div>
      <h1>Panelboard, Switchboard or Switchgear: Where the Line Is</h1>
      <p class="dek">The ampere thresholds everyone quotes do not exist, and the published figures contradict each other because they are folklore. The real division is which standard the assembly is listed to, and whether it has a short-time rating at all.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published November 3, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/dc-lv-switchgear.webp" type="image/webp"><img src="images/parts/dc-lv-switchgear.jpg" width="340" height="340" alt="Low-voltage switchgear lineup" decoding="async" fetchpriority="high"></picture>
      <figcaption>Low-voltage switchgear (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>No ampere rating separates these three. The published thresholds disagree with each other because none of them comes from a standard.</li>
      <li>The listing standards do the dividing: UL 67 for panelboards, UL 891 for switchboards, UL 1558 for low-voltage switchgear.</li>
      <li>Switchgear has a short-time rating of 30 or 60 cycles. UL 891 switchboards have none, and are rated to withstand short-circuit current for three cycles.</li>
      <li>Only UL 1066 power circuit breakers may be used in UL 1558 switchgear. Switchboards may use UL 489 molded-case or insulated-case breakers, UL 1066 breakers, or fused switches.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 8 sections</summary>
    <ol>
      <li><a href="#the-threshold-that-does-not-exist">The threshold that does not exist</a></li>
      <li><a href="#the-listing-standards">The listing standards</a></li>
      <li><a href="#the-short-time-rating">The short-time rating</a></li>
      <li><a href="#construction-and-maintainability">Construction and maintainability</a></li>
      <li><a href="#what-rear-access-does-not-tell-you">What rear access does not tell you</a></li>
      <li><a href="#choosing-between-them">Choosing between them</a></li>
      <li><a href="#common-mistakes">Common mistakes</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
  <h2 id="the-threshold-that-does-not-exist">The threshold that does not exist</h2>
  <p>Search this question and you will be told the dividing line is 1,200 A. Or 1,600 A. Or 600 A, or 2,000 A, depending on the page. The figures disagree because none of them comes from a standard; they are rules of thumb that hardened into quoted fact.</p>
  <p>The ranges overlap, which is the clearest demonstration that no threshold is doing any work. Circuit breaker frame ratings in low-voltage switchgear typically run from 800 A to 6,000 A. A single switchboard section may hold breakers from around 20 A up to 1,200 A or more. A 1,000 A assembly can legitimately be either one, and knowing it is 1,000 A tells you nothing about which it is.</p>
  <p>What the NEC definitions actually turn on is construction and mounting. A <b>panelboard</b> is a panel or group of panel units designed for assembly as a single panel, including buses and overcurrent devices, and designed to be placed in a cabinet or cutout box. A <b>switchboard</b> is a large panel, frame or assembly of panels carrying switches, protective devices, buses and usually instruments, and is not intended for installation in a cabinet. The distinction is between something that goes in a box on a wall and something that stands on the floor as its own assembly &mdash; not between two current ratings.</p>
  <p>Article 408 covers all three, and since the 2017 edition it has been titled for all three: switchboards, switchgear and panelboards. Switchgear being named separately there is itself a hint that it is a distinct category rather than a large switchboard.</p>
  <h2 id="the-listing-standards">The listing standards</h2>
  <p>This is where the question gets a decisive answer, and it is the part most comparisons skip or get backwards.</p>
  <p>Each assembly is listed to its own standard. <b>UL 67</b> covers panelboards. <b>UL 891</b> covers switchboards. <b>UL 1558</b> covers metal-enclosed low-voltage power circuit breaker switchgear. These are not tiers of the same document; they are separate standards with different construction and test requirements, and an assembly is built and listed to one of them.</p>
  <p>The breakers inside follow their own standards, and this is the constraint with the most practical bite. <b>UL 489</b> covers molded-case and insulated-case circuit breakers. <b>UL 1066</b> covers low-voltage power circuit breakers. Only UL 1066 power circuit breakers may be used in UL 1558 switchgear. A switchboard is more permissive: it may use UL 489 breakers, UL 1066 breakers, or fused switches.</p>
  <p>So the relationship is asymmetric in a way the ampere-threshold framing completely obscures. Switchgear is constrained to one class of breaker. A switchboard can be built with the same power circuit breakers a switchgear lineup uses, or with molded-case breakers, which is why two switchboards can differ from each other more than one of them differs from switchgear.</p>
  <div class="ad-unit" data-ad="incontent"></div>
  <h2 id="the-short-time-rating">The short-time rating</h2>
  <p>If you want one technical fact that separates switchgear from a switchboard, this is it.</p>
  <p>A UL 891 switchboard is rated to withstand short-circuit current for <b>three cycles</b>, and has no short-time rating. UL 1558 switchgear is rated to withstand short-circuit current for <b>four cycles</b>, and additionally carries short-time ratings of <b>30 or 60 cycles</b>. UL 891 does not cover switchboards with short-time current ratings at all &mdash; the capability is outside the standard&rsquo;s scope, not merely absent from a given product.</p>
  <p>The consequence is selective coordination. A short-time rating is what allows an upstream device to hold in deliberately, without tripping, while a downstream device clears the fault. That requires the upstream assembly and its breaker to survive the fault current for the duration of the delay, which is what the 30 or 60 cycle rating certifies. Three cycles does not leave room for a meaningful short-time delay, so coordination in a switchboard depends on other mechanisms and is correspondingly harder to achieve across several levels.</p>
  <p>Where coordination is mandatory rather than desirable &mdash; elevator circuits, emergency systems, health care essential electrical systems &mdash; this is frequently the fact that decides the equipment, long before anyone looks at an ampere rating. It is also why the answer to &ldquo;can we use a switchboard instead?&rdquo; is sometimes a flat no for reasons that have nothing to do with capacity.</p>
  <h2 id="construction-and-maintainability">Construction and maintainability</h2>
  <p>The physical differences follow from the standards rather than the reverse, and they are what you actually live with.</p>
  <p>In switchgear, sections are separated by complete metal barriers, and the breakers are drawout: a breaker can be racked out and removed for maintenance or replacement. UL 1066 power circuit breakers have replaceable parts and are designed to be maintained. Switchgear generally requires both front and rear access, is typically at least 60 inches deep, and can carry protective relays and intelligent controls.</p>
  <p>In a switchboard, devices are group-mounted without isolation between them. Most are fixed-mounted, though some switchboards use drawout UL 1066 breakers. Depth typically runs 24 to 60 inches. Most molded-case breakers cannot be disassembled, so a failed device is replaced whole rather than repaired. Switchboards generally do not carry relaying or intelligent controls.</p>
  <p>Two containment rules cut the other way and surprise people. A switchboard <i>can</i> contain a panelboard, and can contain a transfer switch. Switchgear <i>cannot</i> include either, although a transfer scheme can be implemented through its internal logic and breaker controls. So the more capable assembly is the more restrictive one about what may be built into it.</p>
  <p>The trade is straightforward once stated: a switchboard costs less and offers less maintainability, and switchgear costs more, takes more room, and can be maintained and coordinated.</p>
  <h2 id="what-rear-access-does-not-tell-you">What rear access does not tell you</h2>
  <p>A test you will see offered repeatedly is rear access: panelboards are accessible from the front only, switchboards from the rear as well. It is worth knowing why this is a weaker discriminator than it looks.</p>
  <p>The wording appears in both code and standards material, and it describes what these assemblies are <i>generally</i> like rather than setting a requirement. In current equipment it has drifted. Many modern switchboards are designed to be entirely front-accessible, which is often the reason they are chosen for a tight electrical room. Switchgear, meanwhile, generally does need rear access. So an assembly you can only reach from the front may be a panelboard or a contemporary front-accessible switchboard, and the one needing rear clearance is as likely to be switchgear as a switchboard.</p>
  <p>Use it as a clue about an installation, not as a classification. The listing label settles what the assembly is, and the required working space comes from NEC 110.26 based on what is actually there rather than from the category name.</p>
  <h2 id="choosing-between-them">Choosing between them</h2>
  <p>In practice the decision is made by a short series of questions, in roughly this order.</p>
  <p>Does the design require selective coordination through this level? If so, the short-time rating points at switchgear and the question is largely settled. Does the equipment need to be maintained in place over a long service life, with breakers removable without de-energising the lineup? That points the same way. Is there a protective relaying or control scheme to house? Again switchgear.</p>
  <p>If none of those apply, a switchboard is the ordinary answer for floor-standing service and distribution equipment, and a panelboard is the answer for branch-circuit distribution in a cabinet. Cost and footprint then matter, and both favour the switchboard.</p>
  <p>What should not drive the decision is the service size on its own. A large service does not require switchgear, and a moderate one does not rule it out.</p>
  <h2 id="common-mistakes">Common mistakes</h2>
  <p>Quoting an ampere threshold as the dividing line, when the published thresholds contradict each other and none comes from a standard. Treating switchgear as simply a bigger switchboard, which gets the breaker constraint backwards &mdash; switchgear is the more restrictive assembly about what may go in it. Specifying a switchboard where the design needs selective coordination through that level, then discovering the three-cycle withstand leaves no room for a short-time delay. Assuming front-only access proves an assembly is a panelboard. Assuming a switchboard cannot contain a panelboard or a transfer switch, when it can, or that switchgear can, when it cannot. Using the words interchangeably on a drawing and a submittal, which is how the wrong standard ends up on the order.</p>

  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is the difference between a switchboard and switchgear?</summary>
    <p style="margin-top:10px">The listing standard and the short-time rating. Switchboards are listed to UL 891 and withstand short-circuit current for three cycles with no short-time rating. Switchgear is listed to UL 1558, withstands four cycles, and carries short-time ratings of 30 or 60 cycles, which is what permits deliberate time delay for selective coordination. Switchgear also uses only UL 1066 power circuit breakers, has drawout breakers and barriered sections, and is built to be maintained.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Is there an ampere rating that separates a panelboard from a switchboard?</summary>
    <p style="margin-top:10px">No. The thresholds commonly quoted, usually 1,200 A or 1,600 A, do not come from a standard, and published sources disagree with each other. The NEC definitions turn on construction and mounting: a panelboard is designed to be placed in a cabinet or cutout box, while a switchboard is a freestanding assembly not intended for cabinet installation. Ampere ranges for switchboards and switchgear overlap substantially.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is a short-time rating and why does only switchgear have one?</summary>
    <p style="margin-top:10px">It is the ability to carry fault current for a defined interval without tripping and without damage, so an upstream device can hold in while a downstream device clears the fault. That is the mechanism behind selective coordination. UL 1558 switchgear carries short-time ratings of 30 or 60 cycles. UL 891 does not cover switchboards with short-time current ratings at all, and a three-cycle withstand leaves no room for a meaningful delay.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Can a switchboard contain a panelboard?</summary>
    <p style="margin-top:10px">Yes, and it can also contain a transfer switch. Switchgear can include neither, although a transfer scheme can be built through its internal logic and breaker controls. This surprises people because it runs opposite to the assumption that switchgear is the more capable and therefore more permissive assembly.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The medium-voltage equivalents and the compartment constructions are covered in <a class="inline" href="guide-switchgear-compartments.html">metal-clad vs. metal-enclosed switchgear</a>, and the coordination study the short-time rating exists to serve in <a class="inline" href="guide-short-circuit-studies-breaker-coordination.html">short-circuit studies and breaker coordination</a>.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/fault-current.html">Fault Current Calculator</a>The available fault current the assembly rating is checked against.</li>
        <li><a href="calculators/arc-flash.html">Arc Flash Calculator</a>Incident energy, which clearing time drives.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-switchgear-compartments.html">Metal-Clad vs. Metal-Enclosed Switchgear</a></li>
        <li><a href="guide-short-circuit-studies-breaker-coordination.html">Short-Circuit Studies &amp; Breaker Coordination</a></li>
        <li><a href="guide-fully-rated-vs-series-rated.html">Fully Rated vs. Series Rated Breakers</a></li>
        <li><a href="guide-nema-enclosure-types.html">NEMA Enclosure Types Explained</a></li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;Panelboard, Switchboard or Switchgear: Where the Line Is,&rdquo; <i>Voltfield</i>, updated November 3, 2026. https://voltfield.org/guide-panelboard-vs-switchboard-vs-switchgear.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-panelboard-vs-switchboard-vs-switchgear.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published November 3, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>Why no ampere threshold divides these three and what the NEC definitions turn on instead, the UL 67, UL 891 and UL 1558 listing standards and the UL 489 and UL 1066 breaker standards under them, the short-time rating that only switchgear carries and its role in selective coordination, the construction and maintainability differences, and what each assembly may and may not contain.</dd>
      <dt>Based on</dt>
      <dd><ul><li>UL 67, UL 891 and UL 1558 as the listing standards for panelboards, switchboards and low-voltage switchgear, with UL 489 and UL 1066 for the breakers</li><li>NEC Article 100 definitions and Article 408, which since the 2017 edition covers switchboards, switchgear and panelboards</li><li>Published engineering comparisons of UL 1558 switchgear and UL 891 switchboards for the withstand and short-time figures</li></ul></dd>
      <dt>What it is not</dt>
      <dd>A specification or a substitute for the standards and the product listings. The withstand and short-time figures describe what each standard covers rather than any particular product, and a specific assembly&rsquo;s ratings come from its label and its listing. The rear-access wording is descriptive rather than a classification rule and has drifted in modern equipment. Confirm NEC article and definition wording against the edition your jurisdiction has adopted.</dd>
      <dt>Provenance</dt>
      <dd>Published November 3, 2026. Written and maintained by the Voltfield editorial team against the sources above. Worked figures in the text are arithmetic the reader can check; nothing here states a measured value.</dd>
    </dl>
  </details>
  </aside>
</main>


<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
</script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
