<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PUE Explained: Data Center Efficiency | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-pue-explained.html">
<meta property="og:url" content="https://voltfield.org/guide-pue-explained.html">
<meta name="description" content="PUE explained: the formula, what counts as facility power, typical ranges from 1.1 to 2.0, what drives it down, and where the metric falls short.">
<meta name="keywords" content="PUE explained, power usage effectiveness, what is a good PUE, data center efficiency metric, PUE formula, free cooling PUE, WUE CUE data center">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="PUE Explained">
<meta property="og:description" content="The formula, typical ranges, what actually drives PUE down, and where the metric falls short.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-guide-pue-explained.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-guide-pue-explained.jpg">
<meta name="twitter:title" content="PUE Explained">
<meta name="twitter:description" content="The formula, typical ranges, and what actually drives power usage effectiveness down.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Insights","item":"https://voltfield.org/voltfield-insights.html"},
   {"@type":"ListItem","position":3,"name":"PUE Explained","item":"https://voltfield.org/guide-pue-explained.html"}
 ]},
 {"@type":"Article","headline":"PUE Explained: What a Good Power Usage Effectiveness Number Looks Like","description":"PUE (power usage effectiveness) explained: the formula, what counts as facility power vs. IT power, typical ranges from 1.1 to 2.0, what actually drives it down, and where the metric falls short.","image":"https://voltfield.org/social/social-guide-pue-explained.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-08-23T00:00:00-05:00","dateModified":"2026-08-24T00:00:00-05:00","url":"https://voltfield.org/guide-pue-explained.html"},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"What is a good PUE for a modern data center?","acceptedAnswer":{"@type":"Answer","text":"Modern hyperscale builds using free cooling and liquid cooling commonly report PUE in the 1.1-1.3 range. Older air-cooled facilities often sit closer to 1.5-2.0. Best-in-class facilities in favorable climates have reported PUE approaching 1.05-1.1."}},
   {"@type":"Question","name":"What counts as facility power in the PUE calculation?","acceptedAnswer":{"@type":"Answer","text":"Everything the site draws that isn't IT load: cooling (chillers, CRAHs, CDUs, pumps), UPS and PDU conversion losses, lighting, and building services. IT power is what actually reaches the servers, storage, and network gear."}},
   {"@type":"Question","name":"What are WUE and CUE?","acceptedAnswer":{"@type":"Answer","text":"Water Usage Effectiveness (WUE) and Carbon Usage Effectiveness (CUE) are companion metrics built the same way as PUE -- water or carbon per unit of IT energy -- tracked because a design that lowers PUE by using more evaporative cooling can raise WUE at the same time."}}
 ]}
]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="voltfield-insights.html" style="color:var(--slate);text-decoration:none">Insights</a> / <span style="color:var(--ink)">PUE Explained</span></nav>
      <div class="eyebrow">Data Center Efficiency</div>
      <h1>PUE Explained</h1>
      <p class="dek">One number gets quoted in every data center press release. Here's what it actually measures, what a good one looks like in 2026, and where it lies to you.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published August 23, 2026</span><span>&middot;</span><span>Updated August 24, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/dc-crah-crac-units.webp" type="image/webp"><img src="images/parts/dc-crah-crac-units.jpg" width="340" height="340" alt="A computer-room air handler unit" decoding="async" fetchpriority="high"></picture>
      <figcaption>Computer-room air handler (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>PUE is total facility power divided by IT power. It is always 1.0 or higher, and lower is better.</li>
      <li>Modern hyperscale builds commonly report 1.1&ndash;1.3; older air-cooled facilities often sit at 1.5&ndash;2.0.</li>
      <li>PUE alone can hide trade-offs: evaporative cooling can lower PUE while raising water use, which is why WUE and CUE exist.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 6 sections</summary>
    <ol>
      <li><a href="#what-counts-as-facility-power">What counts as "facility power"</a></li>
      <li><a href="#typical-ranges">Typical ranges</a></li>
      <li><a href="#what-actually-drives-pue-down">What actually drives PUE down</a></li>
      <li><a href="#where-the-metric-falls-short">Where the metric falls short</a></li>
      <li><a href="#related-metrics-wue-and-cue">Related metrics: WUE and CUE</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
  <p><b>Power Usage Effectiveness (PUE)</b> is the ratio of everything a data center draws from the utility to what actually reaches the IT equipment doing useful work. It's the industry's default efficiency yardstick, defined by The Green Grid in 2007 and still the number every hyperscaler leads with in a press release. A modern hyperscale build commonly reports <b>1.1&ndash;1.3</b>. Older air-cooled facilities often sit at 1.5&ndash;2.0. The theoretical floor is 1.0.</p>

  <div class="formula">PUE = Total Facility Power &divide; IT Equipment Power</div>

  <p>A PUE of 1.0 would mean every watt entering the building reaches a server — physically impossible, since cooling, power conversion, and lighting always draw something. The number is always 1.0 or higher, and lower is better.</p>

  <h2 id="what-counts-as-facility-power">What counts as "facility power"</h2>
  <p>The denominator (IT power) is what reaches servers, storage, and network gear — the actual compute. The numerator (total facility power) is everything else the site draws to support that: chillers, CRAHs, CDUs and pumps for the cooling plant; conversion losses in the UPS and PDUs between the utility meter and the server power supply; and building loads like lighting and office space. A facility with a PUE of 1.2 is spending an extra 20% of its IT load on everything that isn't compute.</p>

  <h2 id="typical-ranges">Typical ranges</h2>
  <table class="reftable">
    <tr><th scope="col">Facility type</th><th scope="col">Typical PUE</th></tr>
    <tr><td>Older air-cooled enterprise data center</td><td>1.5 – 2.0</td></tr>
    <tr><td>Modern hyperscale, free cooling / liquid cooling</td><td>1.1 – 1.3</td></tr>
    <tr><td>Best-in-class, favorable climate</td><td>~1.05 – 1.1</td></tr>
  </table>
  <p>The gap between the top and bottom of that range is almost entirely climate and cooling architecture, not IT hardware. Two facilities running identical servers can post very different PUE numbers based on whether they're in a cool, dry climate that supports free cooling for most of the year, or a hot, humid one that runs mechanical chillers year-round.</p>

  <h2 id="what-actually-drives-pue-down">What actually drives PUE down</h2>
  <ul>
    <li><b>Free cooling / economization</b> — using outside air or evaporative cooling instead of mechanical chillers whenever ambient conditions allow it, which is most of the year in favorable climates.</li>
    <li><b>Liquid cooling</b> — direct-to-chip and immersion cooling move heat more efficiently than air, cutting the fan and chiller load per watt of IT power. See <a class="inline" href="guide-liquid-vs-air-cooling.html">Liquid Cooling vs. Air Cooling</a> for how the two compare.</li>
    <li><b>Higher operating temperatures</b> — running the data hall warmer (within ASHRAE-recommended ranges) reduces the cooling delta the mechanical plant has to fight.</li>
    <li><b>Efficient power conversion</b> — modern <a class="inline" href="guide-ups-topologies.html">UPS topologies</a> and higher-voltage distribution lose less to conversion between the utility feed and the server power supply.</li>
  </ul>

  <div class="callout"><b>A number that moves with the seasons:</b> instantaneous PUE swings with outside temperature — a facility using free cooling reports its best PUE in winter and its worst on the hottest days of summer. The figure worth comparing across facilities is <i>annualized</i> PUE, not a single reading, and press releases don't always specify which one they're quoting.</p></div>

  <h2 id="where-the-metric-falls-short">Where the metric falls short</h2>
  <p>PUE measures overhead, not total efficiency — it says nothing about whether the IT power itself is being used well. A facility running old, underutilized servers at low load can post an excellent PUE while wasting far more energy overall than a facility with a slightly worse PUE running modern, well-utilized hardware. PUE is a useful, standardized way to compare infrastructure overhead across sites — it was never meant to be a complete efficiency picture on its own.</p>

  <h2 id="related-metrics-wue-and-cue">Related metrics: WUE and CUE</h2>
  <p>Water Usage Effectiveness (WUE) and Carbon Usage Effectiveness (CUE) are built the same way — water or carbon per unit of IT energy — specifically because optimizing for PUE alone can push a design toward more evaporative cooling, which lowers PUE but raises water consumption. Facilities reporting all three side by side are being more complete about the actual tradeoffs than PUE alone can show.</p>

  <div class="ad-unit" data-ad="incontent"></div>



  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is a good PUE for a modern data center?</summary>
    <p style="margin-top:10px">Modern hyperscale builds using free cooling and liquid cooling commonly report PUE in the 1.1–1.3 range. Older air-cooled facilities often sit closer to 1.5–2.0. Best-in-class facilities in favorable climates have reported PUE approaching 1.05–1.1.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What counts as facility power in the PUE calculation?</summary>
    <p style="margin-top:10px">Everything the site draws that isn't IT load: cooling (chillers, CRAHs, CDUs, pumps), UPS and PDU conversion losses, lighting, and building services. IT power is what actually reaches the servers, storage, and network gear.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What are WUE and CUE?</summary>
    <p style="margin-top:10px">Water Usage Effectiveness (WUE) and Carbon Usage Effectiveness (CUE) are companion metrics built the same way as PUE — water or carbon per unit of IT energy — tracked because a design that lowers PUE by using more evaporative cooling can raise WUE at the same time.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">PUE is one piece of the larger data center power picture covered on the <a class="inline" href="data-centers.html">Data Center Power Equipment</a> pillar page — redundancy, transformer and switchgear sizing, backup power, and cooling all sit alongside it. Once a cooling approach is chosen, the <a class="inline" href="voltfield-pod-designer.html">POD &amp; Skid Designer</a> is a free way to first-pass-check that a power block's cooling capacity is sized against its critical load.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/pue.html">PUE Calculator</a>PUE and DCiE from total and IT power, with the overhead priced for a year.</li>
        <li><a href="calculators/electricity-cost.html">Electricity Cost Calculator</a>What a load costs to run per day, month and year.</li>
        <li><a href="calculators/airflow-cfm.html">Airflow (CFM) Calculator</a>The air a heat load needs, which is where fan energy starts.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-liquid-vs-air-cooling.html">Liquid vs. Air Cooling for AI Racks</a>The cooling architecture choice that moves PUE most</li>
        <li><a href="guide-transformer-lead-times.html">Why Transformer Lead Times Hit 3+ Years</a>The constraint upstream of any efficiency gain</li>
              <li><a href="guide-rack-power-density.html">Rack Power Density Explained</a>The kW-per-rack figure the whole facility is sized around</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="data-centers/cooling.html">Data Center Cooling</a>The cooling equipment whose efficiency PUE is measuring.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;PUE Explained,&rdquo; <i>Voltfield</i>, updated August 24, 2026. https://voltfield.org/guide-pue-explained.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-pue-explained.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published August 23, 2026 &middot; last updated August 24, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>What PUE measures, what a good figure looks like, and the ways the number can mislead.</dd>
      <dt>Based on</dt>
      <dd><ul><li>The Green Grid — PUE definition and measurement categories</li><li>ASHRAE thermal guidelines for data processing environments</li></ul></dd>
      <dt>What it is not</dt>
      <dd>PUE is a comparison metric, not an objective function. Optimizing it directly can produce worse overall outcomes.</dd>
      <dt>Provenance</dt>
      <dd>Published August 23, 2026 &middot; last updated August 24, 2026. Written and maintained by the Voltfield editorial team against the sources above. Figures that are Voltfield's own estimates rather than published standards are labeled as such where they appear &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
</script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
