<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Short-Circuit &amp; Breaker Coordination | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-short-circuit-studies-breaker-coordination.html">
<meta property="og:url" content="https://voltfield.org/guide-short-circuit-studies-breaker-coordination.html">
<meta name="description" content="What a short-circuit study calculates, why a quick fault-current estimate is not a substitute, and how coordination decides which device trips.">
<meta name="keywords" content="short circuit study, breaker coordination, selective coordination, available fault current, time current curve, series rated equipment">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Short-Circuit Studies & Breaker Coordination Basics">
<meta property="og:description" content="What a short-circuit study calculates, and how breaker coordination decides which device trips first.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-data-centers.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-data-centers.jpg">
<meta name="twitter:title" content="Short-Circuit Studies & Breaker Coordination Basics">
<meta name="twitter:description" content="What a short-circuit study calculates and why breaker coordination matters.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Insights","item":"https://voltfield.org/voltfield-insights.html"},
   {"@type":"ListItem","position":3,"name":"Short-Circuit Studies & Breaker Coordination","item":"https://voltfield.org/guide-short-circuit-studies-breaker-coordination.html"}
 ]},
 {"@type":"Article","headline":"Short-Circuit Studies & Breaker Coordination Basics","description":"What a short-circuit study actually calculates, why a quick infinite-source fault-current estimate isn't a substitute for one, and how breaker coordination decides which device trips first when something goes wrong.","image":"https://voltfield.org/social/social-data-centers.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-07-28T00:00:00-05:00","dateModified":"2026-08-23T00:00:00-05:00","url":"https://voltfield.org/guide-short-circuit-studies-breaker-coordination.html"},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"What does a short-circuit study actually calculate?","acceptedAnswer":{"@type":"Answer","text":"A short-circuit study calculates the available fault current at every bus in a system, working from the utility's actual source impedance through every transformer, cable, and busway in series down to each panel and piece of equipment. It's what confirms every breaker, fuse, and piece of switchgear has an interrupting rating equal to or greater than the fault current it could actually see."}},
   {"@type":"Question","name":"Is an infinite-source fault current estimate the same as a short-circuit study?","acceptedAnswer":{"@type":"Answer","text":"No. An infinite-source estimate (assuming the utility source has zero impedance, ignoring cable impedance) is a useful first-pass sanity check for early sizing decisions, but it's not a substitute for a full study. Real utility source impedance, series cable/busway impedance, and motor contribution during a fault all typically reduce the available fault current somewhat from the infinite-source number, and a full study is what a licensed engineer stamps for actual equipment ratings and code compliance."}},
   {"@type":"Question","name":"What is breaker coordination and why does it matter?","acceptedAnswer":{"@type":"Answer","text":"Breaker coordination (also called selective coordination) means arranging protective devices so that during a fault, only the breaker or fuse closest to the fault trips — not an upstream device that would black out a much larger part of the system. It's verified by comparing each device's time-current trip curve against the ones upstream and downstream of it, and it's a common finding to fail when devices are added or resized without re-checking the whole coordination study."}}
 ]}
]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<style>
.warncallout{background:var(--tint-crit);border:0;border-left:3px solid var(--og);border-radius:0 var(--r) var(--r) 0;padding:18px 20px;margin:26px 0;font-size:15.5px;color:var(--ink-2);line-height:1.65}
</style>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="voltfield-insights.html" style="color:var(--slate);text-decoration:none">Insights</a> / <span style="color:var(--ink)">Short-Circuit Studies & Breaker Coordination</span></nav>
      <div class="eyebrow">Field Guide</div>
      <h1>Short-Circuit Studies &amp; Breaker Coordination Basics</h1>
      <p class="dek">A quick fault-current estimate tells you whether a breaker is roughly in the right range. A short-circuit study — and the coordination study that follows it — is what actually confirms every device on the system is rated correctly and trips in the right order.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published July 28, 2026</span><span>&middot;</span><span>Updated August 23, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/dc-protective-relays.webp" type="image/webp"><img src="images/parts/dc-protective-relays.jpg" width="340" height="340" alt="A protective relay with a display and keypad" decoding="async" fetchpriority="high"></picture>
      <figcaption>Protective relay (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>A short-circuit study calculates fault current at every bus from the utility's actual source impedance, then checks each device's interrupting rating against it.</li>
      <li>An infinite-source estimate, like the fault current calculator, is only a first pass.</li>
      <li>Both the short-circuit and coordination studies must be redone when the system changes: a new transformer, a resized breaker, a longer feeder or added motor load.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 6 sections</summary>
    <ol>
      <li><a href="#what-a-short-circuit-study-actually-calculates">What a short-circuit study actually calculates</a></li>
      <li><a href="#why-an-infinite-source-estimate-is-only-a-first">Why an infinite-source estimate is only a first pass</a></li>
      <li><a href="#breaker-coordination-who-trips-first">Breaker coordination: who trips first</a></li>
      <li><a href="#why-this-needs-to-be-redone-not-assumed-current">Why this needs to be redone, not assumed current</a></li>
      <li><a href="#ground-fault-coordination">Ground-fault coordination</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
    <h2 id="what-a-short-circuit-study-actually-calculates">What a short-circuit study actually calculates</h2>
  <p>A short-circuit study calculates the available fault current at every bus in an electrical system — starting from the utility's actual source impedance (not an assumed infinite source), then adding the impedance of every transformer, cable, and busway in the path in series, down to each panel and piece of equipment. The output is a fault-current number at each location, which gets compared against the interrupting rating (AIC) of every breaker, fuse, and switchgear assembly at that location. Any device rated below the calculated fault current at its location is a real safety and code problem, not a formality.</p>

  <div class="warncallout"><b>This is reference material, not a substitute for a licensed study.</b> A real short-circuit and coordination study has to be performed and stamped by a qualified engineer using actual utility data, equipment impedances, and site-specific conditions. Nothing here should be used to make an equipment-rating or safety decision.</p></div>

  <h2 id="why-an-infinite-source-estimate-is-only-a-first">Why an infinite-source estimate is only a first pass</h2>
  <p>Tools like the <a class="inline" href="calculators/fault-current.html">fault current calculator</a> and the Practice Sandbox both use a simplified infinite-source method — they assume the utility source has zero impedance and ignore the impedance of the cable/feeder between the transformer and the point being checked. That's a deliberately conservative simplification for early sizing: real utility source impedance and real cable impedance both reduce available fault current somewhat versus the infinite-source number, and motor contribution during a fault can add to it at motor-heavy sites. An infinite-source estimate is useful for catching an obviously wrong breaker selection early; it is not what gets stamped for actual equipment ratings.</p>

  <h2 id="breaker-coordination-who-trips-first">Breaker coordination: who trips first</h2>
  <p>Coordination (also called selective coordination) is a separate study layered on top of the fault-current numbers. It compares the time-current trip curve of every protective device against the devices immediately upstream and downstream of it, to confirm that during a fault, only the nearest upstream device trips — not a device further back that would black out a much larger part of the system. Properly coordinated devices "hand off" cleanly: a branch breaker clears a branch fault before the feeder breaker feeding it even notices; a feeder breaker clears a feeder fault before the main does.</p>

  <div style="overflow-x:auto"><table class="reftable">
    <tr><th scope="col">Study</th><th scope="col">Question it answers</th></tr>
    <tr><td>Short-circuit study</td><td>Is every device's interrupting rating (AIC) high enough for the fault current it could actually see?</td></tr>
    <tr><td>Coordination study</td><td>When a fault happens, does only the closest upstream device trip — or does it take out more of the system than necessary?</td></tr>
    <tr><td>Arc-flash study</td><td>Given the fault current and how fast the device actually clears it, what's the incident energy exposure at that location? (See the <a class="inline" href="guide-arc-flash-boundary-basics.html">arc-flash boundary basics guide</a>.)</td></tr>
  </table></div>

  <h2 id="why-this-needs-to-be-redone-not-assumed-current">Why this needs to be redone, not assumed current</h2>
  <p>Both studies are only valid for the system configuration they were performed against. Adding a transformer, resizing a breaker, extending a feeder, or adding significant motor load can all change the fault current and trip-curve relationships enough to invalidate the existing study. A common finding in electrical audits is equipment installed or modified after the last study without a re-check — which is exactly the gap between "someone studied this once" and "this reflects what's actually installed today."</p>

  <div class="callout"><b>Practice this:</b> try the <a class="inline" href="voltfield-sandbox.html?scenario=fault-current">Fault Current Exceeds Breaker Rating</a> scenario in the Practice Sandbox to work through the infinite-source method these tools use — then compare it against how a real study would refine that number.</div>

  <div class="ad-unit" data-ad="incontent"></div>

  <h2 id="ground-fault-coordination">Ground-fault coordination</h2>
  <p>Phase coordination isn't the whole study. On 480Y/277 V services, ground-fault protection has its own pickups, delays and curves, and they need coordinating too, or a downstream ground fault trips the service main. See <a class="inline" href="guide-ground-fault-protection.html">Ground-Fault Protection Explained</a>. Series-rated equipment can't be selectively coordinated for high-level faults, which is covered in <a class="inline" href="guide-fully-rated-vs-series-rated.html">Fully Rated vs. Series Rated Breakers</a>.</p>


  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What does a short-circuit study actually calculate?</summary>
    <p style="margin-top:10px">A short-circuit study calculates the available fault current at every bus in a system, working from the utility's actual source impedance through every transformer, cable, and busway in series down to each panel and piece of equipment. It's what confirms every breaker, fuse, and piece of switchgear has an interrupting rating equal to or greater than the fault current it could actually see.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Is an infinite-source fault current estimate the same as a short-circuit study?</summary>
    <p style="margin-top:10px">No. An infinite-source estimate (assuming the utility source has zero impedance, ignoring cable impedance) is a useful first-pass sanity check for early sizing decisions, but it's not a substitute for a full study. Real utility source impedance, series cable/busway impedance, and motor contribution during a fault all typically reduce the available fault current somewhat from the infinite-source number, and a full study is what a licensed engineer stamps for actual equipment ratings and code compliance.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is breaker coordination and why does it matter?</summary>
    <p style="margin-top:10px">Breaker coordination (also called selective coordination) means arranging protective devices so that during a fault, only the breaker or fuse closest to the fault trips — not an upstream device that would black out a much larger part of the system. It's verified by comparing each device's time-current trip curve against the ones upstream and downstream of it, and it's a common finding to fail when devices are added or resized without re-checking the whole coordination study.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The <a class="inline" href="data-centers.html">Data Centers</a> and <a class="inline" href="industrial-supply.html">Industrial Supply</a> sectors carry switchgear and breakers configured by interrupting rating, so the AIC number is visible before you commit to a spec — feed a real study's fault-current result straight into the configurator. Unfamiliar with a term above? Check the <a class="inline" href="glossary.html">glossary</a>, or see how %Z drives fault current in the <a class="inline" href="guide-transformer-nameplate.html">transformer nameplate guide</a>.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/fault-current.html">Available Fault Current Calculator</a>Available symmetrical fault current at a transformer secondary.</li>
        <li><a href="calculators/arc-flash.html">Arc-Flash Incident Energy Calculator</a>Screening incident energy and boundary by the Lee method.</li>
        <li><a href="calculators/inrush.html">Transformer Inrush Calculator</a>Energization current, for protection settings.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="data-centers/switchgear.html">Data Center Switchgear</a>The breakers and lineups a coordination study is run against.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;Short-Circuit Studies &amp; Breaker Coordination Basics,&rdquo; <i>Voltfield</i>, updated August 23, 2026. https://voltfield.org/guide-short-circuit-studies-breaker-coordination.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-short-circuit-studies-breaker-coordination.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published July 28, 2026 &middot; last updated August 23, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>Why short-circuit studies are run, how selective coordination works, and why coordination and arc-flash mitigation pull against each other.</dd>
      <dt>Based on</dt>
      <dd><ul><li>IEEE 1584 — Guide for Performing Arc-Flash Hazard Calculations</li><li>ANSI C37 series — standards for switchgear and circuit breakers</li></ul></dd>
      <dt>What it is not</dt>
      <dd>Not a substitute for a study. Coordination must be verified against actual device curves and settings by a qualified engineer.</dd>
      <dt>Provenance</dt>
      <dd>Published July 28, 2026 &middot; last updated August 23, 2026. Written and maintained by the Voltfield editorial team against the sources above. Figures that are Voltfield's own estimates rather than published standards are labeled as such where they appear &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
