<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Metal-Clad vs. Metal-Enclosed Switchgear | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-switchgear-compartments.html">
<meta property="og:url" content="https://voltfield.org/guide-switchgear-compartments.html">
<meta name="description" content="Metal-clad vs. metal-enclosed switchgear: how the standards define them, what sits inside each compartment, and why it changes spec and lead time.">
<meta name="keywords" content="switchgear compartment types, metal-clad switchgear, metal-enclosed switchgear, IEEE C37.20.2, draw-out breaker compartment, MV switchgear compartments">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Switchgear Compartment Types Explained: Metal-Clad vs. Metal-Enclosed">
<meta property="og:description" content="What separates metal-clad from metal-enclosed switchgear, and what's inside each compartment of a metal-clad lineup.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-guide-switchgear-compartments.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-guide-switchgear-compartments.jpg">
<meta name="twitter:title" content="Switchgear Compartment Types Explained">
<meta name="twitter:description" content="Metal-clad vs. metal-enclosed switchgear, and what's inside each compartment.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Insights","item":"https://voltfield.org/voltfield-insights.html"},
   {"@type":"ListItem","position":3,"name":"Switchgear Compartment Types","item":"https://voltfield.org/guide-switchgear-compartments.html"}
 ]},
 {"@type":"Article","headline":"Switchgear Compartment Types Explained: Metal-Clad vs. Metal-Enclosed","description":"What separates metal-clad from metal-enclosed switchgear, what's inside each compartment of a metal-clad lineup, and why the distinction affects lead time and spec compliance.","image":"https://voltfield.org/social/social-guide-switchgear-compartments.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-07-25T00:00:00-05:00","dateModified":"2026-08-23T00:00:00-05:00","url":"https://voltfield.org/guide-switchgear-compartments.html"},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"What's the difference between metal-clad and metal-enclosed switchgear?","acceptedAnswer":{"@type":"Answer","text":"Metal-clad switchgear (IEEE C37.20.2) requires draw-out circuit breakers, grounded metal barriers separating the main compartments, and automatic shutters that cover primary disconnects when a breaker is withdrawn. Metal-enclosed switchgear (IEEE C37.20.1) doesn't require those features — breakers or fused switches may be fixed-mounted rather than draw-out, and the internal compartmentalization is less strict. Metal-clad is the higher-integrity, and typically higher-cost and longer-lead-time, category."}},
   {"@type":"Question","name":"What are the main compartments in a metal-clad switchgear vertical section?","acceptedAnswer":{"@type":"Answer","text":"A typical metal-clad lineup has four separated compartments per section: the circuit breaker compartment (the draw-out breaker cell), the bus compartment (main bus bars, barriered), the cable/termination compartment (incoming/outgoing cable connections and instrument transformers), and the low-voltage compartment (protective relays, meters, and control wiring)."}},
   {"@type":"Question","name":"Why does switchgear compartment type affect lead time?","acceptedAnswer":{"@type":"Answer","text":"Metal-clad switchgear requires more manufacturing steps — draw-out mechanisms, interlocking shutters, barriered compartments — and is built to firmer utility and industrial specs, so it generally carries longer lead times than metal-enclosed equipment at the same voltage class. Current market lead time for MV switchgear is tracked on the Voltfield Lead-Time Index."}}
 ]}
]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="voltfield-insights.html" style="color:var(--slate);text-decoration:none">Insights</a> / <span style="color:var(--ink)">Switchgear Compartment Types</span></nav>
      <div class="eyebrow">Reference Guide</div>
      <h1>Switchgear Compartment Types: Metal-Clad vs. Metal-Enclosed</h1>
      <p class="dek">"Metal-clad" and "metal-enclosed" get used almost interchangeably in conversation — but the standards define them very differently, and the difference shows up directly in spec compliance and lead time.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published July 25, 2026</span><span>&middot;</span><span>Updated August 23, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/dc-mv-switchgear-5-38kv.webp" type="image/webp"><img src="images/parts/dc-mv-switchgear-5-38kv.jpg" width="340" height="340" alt="A lineup of switchgear sections" decoding="async" fetchpriority="high"></picture>
      <figcaption>Switchgear lineup (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>Metal-clad switchgear (IEEE C37.20.2) requires draw-out breakers, grounded metal barriers between compartments and automatic shutters.</li>
      <li>Metal-enclosed switchgear (IEEE C37.20.1) requires none of that; breakers or fused switches can be fixed-mounted.</li>
      <li>The two are not interchangeable on a spec, and arc-resistant ratings are a separate requirement on top of either.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 6 sections</summary>
    <ol>
      <li><a href="#metal-clad-vs-metal-enclosed-the-actual-distinct">Metal-clad vs. metal-enclosed: the actual distinction</a></li>
      <li><a href="#the-four-compartments-in-a-metal-clad-section">The four compartments in a metal-clad section</a></li>
      <li><a href="#low-voltage-switchgear-is-its-own-category">Low-voltage switchgear is its own category</a></li>
      <li><a href="#arc-resistant-ratings-a-separate-spec-on-top">Arc-resistant ratings — a separate spec on top</a></li>
      <li><a href="#why-this-affects-lead-time">Why this affects lead time</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
    <h2 id="metal-clad-vs-metal-enclosed-the-actual-distinct">Metal-clad vs. metal-enclosed: the actual distinction</h2>
  <p>Both terms describe medium-voltage switchgear enclosed in grounded metal, but the similarity mostly ends there. <b>Metal-clad switchgear</b>, defined by IEEE C37.20.2, requires: draw-out circuit breakers that can be racked in and out without opening the compartment, grounded metal barriers separating the major compartments from each other, and automatic shutters that close over the primary disconnects the moment a breaker is withdrawn. <b>Metal-enclosed switchgear</b>, defined by IEEE C37.20.1, doesn't require any of that — breakers or fused switches can be fixed-mounted, and the internal barriers are less strict. Metal-clad is the higher-integrity category, and it's built and priced accordingly.</p>

  <div class="callout"><b>Why this matters at spec time:</b> a spec that just says "switchgear" without naming the standard leaves room for a bidder to quote metal-enclosed equipment against what the buyer assumed was a metal-clad requirement — same voltage class, different compartmentalization, different price and lead time.</div>

  <h2 id="the-four-compartments-in-a-metal-clad-section">The four compartments in a metal-clad section</h2>
  <p>A typical metal-clad vertical section is divided into four separated compartments, each isolated from the others by grounded metal barriers:</p>
  <div style="overflow-x:auto"><table class="reftable">
    <tr><th scope="col">Compartment</th><th scope="col">Contains</th></tr>
    <tr><td>Circuit breaker</td><td>The draw-out breaker cell itself — connect, test, and disconnect positions, with interlocks preventing racking under load.</td></tr>
    <tr><td>Bus</td><td>The main horizontal and vertical bus bars distributing power between sections — fully insulated and barriered per C37.20.2.</td></tr>
    <tr><td>Cable / termination</td><td>Incoming and outgoing cable terminations, and often the current and potential transformers used for metering and protection.</td></tr>
    <tr><td>Low-voltage (control)</td><td>Protective relays, meters, control switches, and the secondary wiring that ties the breaker's trip/close circuits to protection.</td></tr>
  </table></div>
  <p>The compartment separation is the actual safety mechanism: a technician can open the low-voltage compartment to work on protection relays while the bus and cable compartments stay fully enclosed and energized, without needing to de-energize the whole section.</p>

  <h2 id="low-voltage-switchgear-is-its-own-category">Low-voltage switchgear is its own category</h2>
  <p>Below about 1000V, the relevant standards shift again — low-voltage metal-enclosed switchgear falls under IEEE C37.20.1 as well, but is more commonly specified and tested to UL 1558 in North America. Draw-out breakers are common but not universal at this voltage class, and the compartmentalization requirements are lighter than medium-voltage metal-clad gear.</p>

  <h2 id="arc-resistant-ratings-a-separate-spec-on-top">Arc-resistant ratings — a separate spec on top</h2>
  <p>Arc-resistant switchgear (tested per IEEE C37.20.7) is an additional certification layered on top of the metal-clad or metal-enclosed base design — it verifies the enclosure can vent and contain an internal arc fault without the doors or panels becoming projectiles, protecting personnel standing at the front, sides, or rear (Type 1, 2, or 2B accessibility, depending on which sides are rated). It's a separate spec line from "metal-clad" and should be called out explicitly if required — see the related concepts in the <a class="inline" href="guide-arc-flash-boundary-basics.html">arc-flash boundary basics guide</a>.</p>

  <h2 id="why-this-affects-lead-time">Why this affects lead time</h2>
  <p>Metal-clad construction requires more manufacturing steps than metal-enclosed — draw-out mechanisms, interlocking shutters, barriered compartments built and tested to a stricter standard — so it typically carries a longer lead time at the same voltage and current rating. Current MV switchgear lead time is tracked on the <a class="inline" href="lead-time-index.html">Lead-Time Index</a>; as of this writing it's effectively sold out through 2028 across the market, which makes getting the compartment-type spec right the first time more important than usual — a respec after the order is placed can mean starting the queue over.</p>

  <div class="callout"><b>Practice this:</b> a breaker's trip rating and its interrupting rating are two different checks people mix up. Try the <a class="inline" href="voltfield-sandbox.html?scenario=undersized-main">Undersized Main Breaker</a> scenario in the Practice Sandbox to work through both.</div>

  <div class="ad-unit" data-ad="incontent"></div>



  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What's the difference between metal-clad and metal-enclosed switchgear?</summary>
    <p style="margin-top:10px">Metal-clad switchgear (IEEE C37.20.2) requires draw-out circuit breakers, grounded metal barriers separating the main compartments, and automatic shutters that cover primary disconnects when a breaker is withdrawn. Metal-enclosed switchgear (IEEE C37.20.1) doesn't require those features — breakers or fused switches may be fixed-mounted rather than draw-out, and the internal compartmentalization is less strict. Metal-clad is the higher-integrity, and typically higher-cost and longer-lead-time, category.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What are the main compartments in a metal-clad switchgear vertical section?</summary>
    <p style="margin-top:10px">A typical metal-clad lineup has four separated compartments per section: the circuit breaker compartment (the draw-out breaker cell), the bus compartment (main bus bars, barriered), the cable/termination compartment (incoming/outgoing cable connections and instrument transformers), and the low-voltage compartment (protective relays, meters, and control wiring).</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Why does switchgear compartment type affect lead time?</summary>
    <p style="margin-top:10px">Metal-clad switchgear requires more manufacturing steps — draw-out mechanisms, interlocking shutters, barriered compartments — and is built to firmer utility and industrial specs, so it generally carries longer lead times than metal-enclosed equipment at the same voltage class. Current market lead time for MV switchgear is tracked on the Voltfield Lead-Time Index.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The <a class="inline" href="data-centers.html">Data Centers</a> and <a class="inline" href="industrial-supply.html">Industrial Supply</a> sectors carry MV switchgear configured by compartment type, voltage class, and interrupting rating, with current lead time shown before you commit to a spec. Unfamiliar with a term above? Check the <a class="inline" href="glossary.html">glossary</a>, or run available fault current — the number that ultimately sets breaker interrupting rating — through the <a class="inline" href="calculators/fault-current.html">fault current calculator</a>.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/fault-current.html">Available Fault Current Calculator</a>Available symmetrical fault current at a transformer secondary.</li>
        <li><a href="calculators/arc-flash.html">Arc-Flash Incident Energy Calculator</a>Screening incident energy and boundary by the Lee method.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-nec-110-26-working-space.html">NEC 110.26 Working Space Explained</a>What clearance that lineup needs in front of it, and above it.</li>
        <li><a href="guide-fully-rated-vs-series-rated.html">Fully Rated vs. Series Rated Breakers</a>Fully rated vs. series rated breakers: how series combinations work, NEC 240.86 and 110.22(C) rules, the motor limit, and the conflict with selectivity.</li>
        <li><a href="guide-arc-flash-boundary-basics.html">Arc-Flash Boundary Basics</a>Why metal-clad containment matters for incident energy</li>
        <li><a href="guide-short-circuit-studies-breaker-coordination.html">Short-Circuit & Breaker Coordination</a>How the breakers inside that lineup get sized and coordinated</li>
        <li><a href="guide-grounding-bonding-basics.html">Grounding & Bonding Basics</a>The bonding requirements that come with a switchgear lineup</li>
              <li><a href="guide-ansi-device-numbers.html">ANSI Device Numbers Explained</a>Reading the device numbers stencilled on the relay compartment</li>
              <li><a href="guide-nema-enclosure-types.html">NEMA Enclosure Types Explained</a>The environmental rating on the housing, and who verifies it</li>
              <li><a href="guide-panelboard-vs-switchboard-vs-switchgear.html">Panelboard vs. Switchboard vs. Switchgear</a>The low-voltage equivalents, and the listing standard that divides them</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="data-centers/switchgear.html">Data Center Switchgear</a>The MV and LV lineups these compartment types appear in.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;Switchgear Compartment Types: Metal-Clad vs. Metal-Enclosed,&rdquo; <i>Voltfield</i>, updated August 23, 2026. https://voltfield.org/guide-switchgear-compartments.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-switchgear-compartments.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published July 25, 2026 &middot; last updated August 23, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>What sits inside each compartment of a switchgear lineup and why the construction is arranged that way.</dd>
      <dt>Based on</dt>
      <dd><ul><li>UL 1558 — Metal-Enclosed Low-Voltage Power Circuit Breaker Switchgear</li><li>ANSI C37.20.1 — Metal-Enclosed Low-Voltage Power Circuit Breaker Switchgear</li></ul></dd>
      <dt>What it is not</dt>
      <dd>Construction varies by manufacturer and voltage class. Confirm against the specific lineup's drawings.</dd>
      <dt>Provenance</dt>
      <dd>Published July 25, 2026 &middot; last updated August 23, 2026. Written and maintained by the Voltfield editorial team against the sources above. Figures that are Voltfield's own estimates rather than published standards are labeled as such where they appear &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
