<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>How to Size a UPS: kW, kVA &amp; Battery Runtime | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-ups-sizing.html">
<meta property="og:url" content="https://voltfield.org/guide-ups-sizing.html">
<meta name="description" content="How to size a UPS step by step: design load, kW and kVA ratings, loading limit, N+1 and 2N redundancy, and battery runtime, with a worked example.">
<meta name="keywords" content="UPS sizing, how to size a UPS, UPS sizing calculation, UPS battery runtime, UPS kW vs kVA, N+1 UPS redundancy, 2N UPS, data center UPS sizing">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="How to Size a UPS">
<meta property="og:description" content="Design load, kW and kVA, loading limit, redundancy and battery runtime, with a worked example.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-guide-ups-sizing.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-guide-ups-sizing.jpg">
<meta name="twitter:title" content="How to Size a UPS">
<meta name="twitter:description" content="Design load, kW and kVA, loading limit, redundancy and battery runtime, with a worked example.">
<script type="application/ld+json">
{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://voltfield.org/"}, {"@type": "ListItem", "position": 2, "name": "Guides", "item": "https://voltfield.org/guides.html"}, {"@type": "ListItem", "position": 3, "name": "How to Size a UPS", "item": "https://voltfield.org/guide-ups-sizing.html"}]}, {"@type": "Article", "headline": "How to Size a UPS: kW, kVA, Redundancy and Battery Runtime", "description": "How to size a UPS step by step: design load, kW and kVA ratings, loading limit, N+1 and 2N redundancy, and battery runtime, with a worked example.", "image": "https://voltfield.org/social/social-guide-ups-sizing.jpg", "author": {"@type": "Organization", "name": "Voltfield Editorial Team", "url": "https://voltfield.org/methodology.html"}, "publisher": {"@type": "Organization", "name": "Voltfield"}, "datePublished": "2026-09-29T00:00:00-05:00", "dateModified": "2026-09-29T00:00:00-05:00", "url": "https://voltfield.org/guide-ups-sizing.html"}, {"@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "How do I calculate what size UPS I need?", "acceptedAnswer": {"@type": "Answer", "text": "Take the measured load plus a growth allowance, convert it to both kW and kVA, and divide by your loading limit (commonly about 80%). Then choose a UPS whose kW and kVA ratings both exceed that figure, adding modules for redundancy. Size the battery separately for the runtime you need."}}, {"@type": "Question", "name": "How many minutes of UPS runtime do I need?", "acceptedAnswer": {"@type": "Answer", "text": "Enough to cover generator start and load transfer, with margin for a failed first start attempt. With standby generators in place, specifications commonly land between about 5 and 15 minutes at full load. Without generators, runtime is set by how long it takes to shut equipment down safely."}}, {"@type": "Question", "name": "Should a UPS be sized in kW or kVA?", "acceptedAnswer": {"@type": "Answer", "text": "Both. A UPS has a kW limit and a kVA limit, and the load has to fit within each. With modern IT load near unity power factor, the kW rating is usually the one that runs out first, but a lower power factor load can hit the kVA limit instead."}}, {"@type": "Question", "name": "What is the difference between N+1 and 2N UPS redundancy?", "acceptedAnswer": {"@type": "Answer", "text": "N+1 adds one spare module to a single UPS system, so any one module can fail. 2N installs two complete, independent UPS systems, each able to carry the full load, so an entire system can fail or be maintained without affecting the load."}}]}]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="guides.html" style="color:var(--slate);text-decoration:none">Guides</a> / <span style="color:var(--ink)">How to Size a UPS</span></nav>
      <div class="eyebrow">Data Center Power</div>
      <h1>How to Size a UPS</h1>
      <p class="dek">A UPS is sized twice: once for power (can it carry the load?) and once for energy (for how long?). Get either wrong and the system fails exactly when it's needed. Here's the method, step by step, with a worked example.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published September 29, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/dc-ups-systems-static.webp" type="image/webp"><img src="images/parts/dc-ups-systems-static.jpg" width="340" height="340" alt="A static UPS cabinet with a front display panel" decoding="async" fetchpriority="high"></picture>
      <figcaption>Static UPS cabinet (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>Size a UPS twice: for power (can it carry the load) and for energy (for how long).</li>
      <li>Check both kW and kVA, because the kW rating often runs out first, and size from measured load, not summed nameplates.</li>
      <li>Size the battery on aged capacity using the manufacturer's constant-power tables, and the upstream feeder on UPS input, not output.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 9 sections</summary>
    <ol>
      <li><a href="#step-1-establish-the-design-load">Step 1: Establish the design load</a></li>
      <li><a href="#step-2-check-kw-and-kva-both">Step 2: Check kW and kVA, both</a></li>
      <li><a href="#step-3-dont-plan-to-run-it-at-100">Step 3: Don't plan to run it at 100%</a></li>
      <li><a href="#step-4-apply-the-redundancy-scheme">Step 4: Apply the redundancy scheme</a></li>
      <li><a href="#step-5-size-the-battery-for-runtime">Step 5: Size the battery for runtime</a></li>
      <li><a href="#worked-example">Worked example</a></li>
      <li><a href="#dont-forget-the-input-side">Don't forget the input side</a></li>
      <li><a href="#common-mistakes">Common mistakes</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
  <p>An <b>uninterruptible power supply (UPS)</b> carries the critical load through the gap between a utility outage and the standby generators taking over. Sizing one comes down to five decisions: the design load, the power rating in both kW and kVA, the loading limit, the redundancy scheme, and the battery runtime. They're made in that order, because each one feeds the next.</p>

  <div class="formula">UPS rating &ge; design load (kW <i>and</i> kVA) &divide; loading limit &nbsp;&nbsp;&middot;&nbsp;&nbsp; Battery kWh = kW &times; minutes &divide; 60 &divide; efficiency</div>

  <h2 id="step-1-establish-the-design-load">Step 1: Establish the design load</h2>
  <p>Start from what the protected equipment actually draws, not from its nameplate. A server's power supply rating is the most it could ever draw, and real IT load commonly sits well below the sum of nameplates. Measured load from a running facility, or the IT vendor's power calculator for a new one, is the better basis.</p>
  <p>Then add growth. The UPS will be in service for years, and the load rarely shrinks. The growth allowance is a design decision, not a formula, but it should be written down, because it's the number most often argued about later.</p>

  <h2 id="step-2-check-kw-and-kva-both">Step 2: Check kW and kVA, both</h2>
  <p>A UPS has two output limits: real power (kW) and apparent power (kVA). The ratio between them is the UPS's rated output power factor. Older three-phase designs were commonly rated at 0.8, so a 500 kVA unit could deliver only 400 kW. Many current designs are rated at 0.9 or 1.0. Convert the load to kVA using its power factor (kVA = kW &divide; PF) and confirm it fits <i>both</i> ratings. The <a class="inline" href="guide-kw-vs-kva.html">kW vs. kVA guide</a> covers the conversion in detail.</p>

  <h2 id="step-3-dont-plan-to-run-it-at-100">Step 3: Don't plan to run it at 100%</h2>
  <p>Many designers keep steady-state loading at or below about 80% of the UPS rating. That leaves room for load steps, inrush from equipment restarting, and measurement error in the load estimate. This is design practice rather than a code requirement, and the right limit depends on the load profile and the manufacturer's guidance.</p>

  <h2 id="step-4-apply-the-redundancy-scheme">Step 4: Apply the redundancy scheme</h2>
  <figure class="redun">
    <div class="redun-grid">
      <div class="rd">
        <div class="rd-mods" aria-hidden="true"><div class="rd-sys"><i></i><i></i></div></div>
        <b>N</b>
        <p>Just enough capacity for the load. Any module failure drops capacity below the load.</p>
      </div>
      <div class="rd">
        <div class="rd-mods" aria-hidden="true"><div class="rd-sys"><i></i><i></i><i class="sp"></i></div></div>
        <b>N+1</b>
        <p>One more module than the load needs. Any single module can fail or be serviced without losing the load.</p>
      </div>
      <div class="rd">
        <div class="rd-mods" aria-hidden="true"><div class="rd-sys"><i></i><i></i></div><div class="rd-sys"><i></i><i></i></div></div>
        <b>2N</b>
        <p>Two complete, independent UPS systems, each able to carry the full load alone. Normally each carries about half.</p>
      </div>
      <div class="rd">
        <div class="rd-mods" aria-hidden="true"><div class="rd-sys"><i></i><i></i><i class="sp"></i></div><div class="rd-sys"><i></i><i></i><i class="sp"></i></div></div>
        <b>2(N+1)</b>
        <p>Two independent systems, each with its own spare module.</p>
      </div>
    </div>
    <figcaption><span class="rd-key"><i></i> module the load needs</span><span class="rd-key"><i class="sp"></i> spare module</span><span class="rd-key"><span class="rd-sysk"></span> one independent UPS system</span></figcaption>
  </figure>
  <p>Redundancy is about the whole path, not just the UPS. An N+1 UPS feeding a single distribution path is still a single point of failure downstream. <a class="inline" href="guide-n-plus-1-vs-2n-redundancy.html">N+1 vs. 2N Redundancy Explained</a> covers what each scheme survives and what it costs.</p>

  <h2 id="step-5-size-the-battery-for-runtime">Step 5: Size the battery for runtime</h2>
  <p>Runtime only has to cover the gap to the generators, with margin. Standby generators for emergency systems are commonly required to pick up load within 10 seconds (NFPA 110, Type 10). The battery has to cover that, a possible failed first start, and the time to transfer. Specifications commonly land between about 5 and 15 minutes at full load. Sizing for a long outage is usually the wrong instinct: that's the generator's job, and every extra minute is battery you replace on a cycle.</p>
  <p>The energy the battery must deliver is the load multiplied by the runtime, divided by the efficiency of the conversion from battery to output. Then allow for the battery losing capacity with age: IEEE 485 applies an aging factor of 1.25 to lead-acid batteries, so the battery still meets the runtime when it has faded to 80% of rated capacity at replacement. For lithium-ion, the manufacturer's end-of-life capacity figure plays the same role.</p>
  <p>Final selection is made from the battery manufacturer's constant-power discharge tables, not from kWh alone. Battery capacity depends on discharge rate. A lead-acid battery delivers noticeably less energy in 5 minutes than in an hour, which is also why halving the load more than doubles the runtime.</p>

  <h2 id="worked-example">Worked example</h2>
  <p>A data hall with a measured IT load of 400 kW at 0.95 power factor, 20% growth allowance, N+1 redundancy using 250 kW / 250 kVA modules (unity output power factor), and 5 minutes of runtime.</p>
  <ul>
    <li><b>Design load:</b> 400 kW &times; 1.20 = 480 kW, which is 480 &divide; 0.95 = 505 kVA</li>
    <li><b>Modules for N, by kW:</b> 480 &divide; 250 = 1.92, so 2 modules</li>
    <li><b>Modules for N, by kVA:</b> 505 &divide; 250 = 2.02, so <b>3 modules</b>. The kVA check governs.</li>
    <li><b>N+1:</b> 4 modules, 1,000 kVA installed. Normal loading is about 51%. With one module out, 505 &divide; 750 = about 67%.</li>
    <li><b>Battery energy:</b> 480 kW &times; 5 &divide; 60 = 40 kWh at the output. At 95% conversion efficiency, 40 &divide; 0.95 = 42.1 kWh from the battery.</li>
    <li><b>With the lead-acid aging factor:</b> 42.1 &times; 1.25 = 52.6 kWh, before any temperature correction or design margin</li>
  </ul>
  <div class="callout"><b>The trap in that example:</b> on kW alone, two 250 kW modules look like enough for N, and three for N+1. But 505 kVA doesn't fit in 500 kVA. Sized on kW alone, this system would have been N, not N+1, on the day it was commissioned.</div>
  <p>The 95% efficiency and 20% growth figures are assumptions for the example. Use the UPS datasheet's figure at the expected load, and your own project's growth plan.</p>

  <h2 id="dont-forget-the-input-side">Don't forget the input side</h2>
  <p>A UPS draws more from its input than it delivers at its output. It draws its own losses plus battery recharge current after an outage, when the batteries are depleted and the load is still running. Feeders, breakers and the generator upstream are sized on the UPS's rated input current from its datasheet, not on the output rating. The topology matters too: <a class="inline" href="guide-ups-topologies.html">double conversion and eco mode</a> draw from the input very differently. Generator compatibility deserves its own check. Older rectifier designs with high input harmonic distortion often forced a generator to be oversized relative to the UPS. Modern IGBT rectifiers with low input distortion reduce that, but the UPS manufacturer's generator guidance governs. <a class="inline" href="guide-generator-sizing.html">How to Size a Standby Generator</a> covers the generator side.</p>

  <h2 id="common-mistakes">Common mistakes</h2>
  <ul>
    <li><b>Checking only the kVA on the front of the datasheet.</b> The kW rating is often the one that runs out first.</li>
    <li><b>Summing nameplates.</b> This oversizes the UPS and leaves it running at low load for years, where efficiency is worst.</li>
    <li><b>Counting redundancy on kW alone.</b> As the worked example shows, the kVA check can move N up by a module.</li>
    <li><b>Sizing the battery on new capacity.</b> Without an aging allowance, the runtime is met on day one and missed a few years later.</li>
    <li><b>Treating runtime as linear.</b> Battery capacity depends on the discharge rate, so use the manufacturer's constant-power tables.</li>
    <li><b>Sizing the upstream feeder on UPS output.</b> The input carries losses and recharge current on top of the load.</li>
  </ul>

  <div class="ad-unit" data-ad="incontent"></div>



  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">How do I calculate what size UPS I need?</summary>
    <p style="margin-top:10px">Take the measured load plus a growth allowance, convert it to both kW and kVA, and divide by your loading limit (commonly about 80%). Then choose a UPS whose kW and kVA ratings both exceed that figure, adding modules for redundancy. Size the battery separately for the runtime you need.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">How many minutes of UPS runtime do I need?</summary>
    <p style="margin-top:10px">Enough to cover generator start and load transfer, with margin for a failed first start attempt. With standby generators in place, specifications commonly land between about 5 and 15 minutes at full load. Without generators, runtime is set by how long it takes to shut equipment down safely.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Should a UPS be sized in kW or kVA?</summary>
    <p style="margin-top:10px">Both. A UPS has a kW limit and a kVA limit, and the load has to fit within each. With modern IT load near unity power factor, the kW rating is usually the one that runs out first, but a lower power factor load can hit the kVA limit instead.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is the difference between N+1 and 2N UPS redundancy?</summary>
    <p style="margin-top:10px">N+1 adds one spare module to a single UPS system, so any one module can fail. 2N installs two complete, independent UPS systems, each able to carry the full load, so an entire system can fail or be maintained without affecting the load.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">The <a class="inline" href="data-centers/backup-power.html">Data Center Backup Power</a> reference covers the UPS, flywheel and generator families this sizing feeds into. The <a class="inline" href="voltfield-pod-designer.html">POD &amp; Skid Designer</a> lets you check a power block's UPS and generator capacity against a target load and redundancy level (N, N+1 or 2N).</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/bess-sizing.html">BESS Sizing Calculator</a>The same load-times-duration energy method, with depth of discharge and efficiency applied.</li>
        <li><a href="calculators/battery-runtime.html">Battery Runtime Calculator</a>Hours of backup from amp-hours, voltage and load, with the discharge rate flagged.</li>
        <li><a href="calculators/generator-runtime.html">Generator Runtime Calculator</a>Fuel burn and runtime at a given load.</li>
        <li><a href="calculators/transformer-sizing.html">Transformer Sizing Calculator</a>kW load to the next standard kVA nameplate.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-kw-vs-kva.html">kW vs. kVA Explained</a>The conversion behind step 2, and why power equipment carries both ratings</li>
        <li><a href="guide-pue-explained.html">PUE Explained</a>Where UPS conversion losses show up in the facility efficiency number</li>
        <li><a href="guide-short-circuit-studies-breaker-coordination.html">Short-Circuit Studies &amp; Breaker Coordination</a>How the breakers upstream and downstream of the UPS get set</li>
              <li><a href="guide-rack-power-density.html">Rack Power Density Explained</a>Where the load figure a UPS is sized against comes from</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="data-centers/backup-power.html">Data Center Backup Power</a>UPS, flywheel and generator families, with ratings and indicative lead times.</li>
        <li><a href="data-centers/power-distribution.html">Data Center Power Distribution</a>The busway and PDUs downstream of the UPS.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;How to Size a UPS,&rdquo; <i>Voltfield</i>, updated September 29, 2026. https://voltfield.org/guide-ups-sizing.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-ups-sizing.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published September 29, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>How to size a three-phase UPS for a critical load: design load, kW and kVA ratings, loading limit, redundancy and battery runtime, with a worked example.</dd>
      <dt>Based on</dt>
      <dd><ul><li>IEC 62040-3 &mdash; UPS performance and test requirements</li><li>UL 1778 &mdash; UPS equipment safety</li><li>IEEE Std 485 &mdash; sizing lead-acid batteries for stationary applications</li><li>IEEE Std 1184 &mdash; batteries for uninterruptible power supply systems</li><li>NFPA 110 &mdash; emergency and standby power systems</li></ul></dd>
      <dt>What it is not</dt>
      <dd>A screening method, not a design. Battery selection depends on the manufacturer's discharge data, temperature and end-of-life criteria. The loading limit and growth allowance are design judgments, and a qualified engineer should confirm the final sizing.</dd>
      <dt>Provenance</dt>
      <dd>Published September 29, 2026. Written and maintained by the Voltfield editorial team against the sources above. Every figure in the worked example is arithmetic you can reproduce, and the assumptions it uses (efficiency, growth, runtime) are labeled as assumptions &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>


<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
</script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
