<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Power Monitoring &amp; Protective Relays Reference | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/data-centers/monitoring-controls.html">
<meta property="og:url" content="https://voltfield.org/data-centers/monitoring-controls.html">
<meta name="description" content="Power meters and protective relays for data centers: metering accuracy classes, how relays are specified, the governing standards, and indicative lead times.">
<meta name="robots" content="index,follow">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Power Monitoring &amp; Protective Relays Reference">
<meta property="og:description" content="Power meters and protective relays for data centers: metering accuracy classes, how relays are specified, the governing standards, and indicative lead times.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-data-centers.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-data-centers.jpg">
<script type="application/ld+json">
{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://voltfield.org/"}, {"@type": "ListItem", "position": 2, "name": "Data Centers", "item": "https://voltfield.org/data-centers.html"}, {"@type": "ListItem", "position": 3, "name": "Monitoring & Controls", "item": "https://voltfield.org/data-centers/monitoring-controls.html"}]}, {"@type": "CollectionPage", "name": "Power monitoring and protective relays", "description": "Monitoring & Controls: the families, how each is specified, the standards they are built to, indicative lead times and market price bands. Reference data, nothing for sale.", "url": "https://voltfield.org/data-centers/monitoring-controls.html", "dateModified": "2026-08-26", "isPartOf": {"@type": "WebSite", "name": "Voltfield", "url": "https://voltfield.org/"}, "publisher": {"@type": "Organization", "name": "Voltfield", "url": "https://voltfield.org/"}}, {"@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What accuracy does metering need, and why is a relay setting never a local decision?", "acceptedAnswer": {"@type": "Answer", "text": "These two categories look similar and answer to very different requirements. Metering accuracy class governs what a reading may be used for -- revenue settlement demands far more than trend monitoring, and it is a commercial obligation rather than an engineering preference. Protective relays are not device-level settings at all: a relay is configured as part of a coordinated scheme, so changing one setting changes what happens everywhere downstream of it."}}]}, {"@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What accuracy class does revenue metering need?", "acceptedAnswer": {"@type": "Answer", "text": "Revenue metering is commonly specified to ANSI C12.20 accuracy class 0.2 or 0.5, with the class set by the utility or the contract the reading settles. The CTs and VTs feeding the meter need a matching accuracy class, or they limit the result."}}, {"@type": "Question", "name": "What is the difference between a power meter and a protective relay?", "acceptedAnswer": {"@type": "Answer", "text": "A power meter measures and reports: energy, demand and power quality. A protective relay decides: it watches current and voltage and trips a breaker when a fault condition is detected. Relay settings come from a coordination study, because each one affects what happens downstream."}}, {"@type": "Question", "name": "What do relay device numbers like 50/51 and 87 mean?", "acceptedAnswer": {"@type": "Answer", "text": "They are ANSI/IEEE C37.2 device function numbers. 50 is instantaneous overcurrent, 51 is time overcurrent, 87 is differential, 27 is undervoltage and 59 is overvoltage. A relay specification lists the functions it must provide by these numbers."}}]}]}
</script>
<link rel="manifest" href="/manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="/icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/icons/icon-512.png">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="/fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="/voltfield-fonts.css">
<link rel="stylesheet" href="/voltfield-core.css">
<link rel="stylesheet" href="/voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<link rel="stylesheet" href="/voltfield-parts.css">
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
    <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg aria-hidden="true" class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="/engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="/reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="/specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="/templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="/voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="/voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="/voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="/practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="/glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="/formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="/drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="/voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="/guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="/free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="/guides.html">Guides</a>
    <a href="/engineering-calculators.html">Calculators</a>
    <a href="/glossary.html">Glossary</a>
    <a href="/whats-new.html">What's new</a>
    <a href="/site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">

<section class="artban">
  <div class="artban-in">
    <div class="eyebrow">Data Centers &middot; Equipment Category</div>
    <h1>Power monitoring and protective relays</h1>
    <p class="dek">Revenue and power-quality meters feeding building management and DCIM systems, and the protective relays that decide when a breaker opens.</p>
  </div>
</section>

<nav class="crumb" aria-label="Breadcrumb">
  <a href="/">Home</a><span class="sep">/</span>
  <a href="/data-centers.html">Data Centers</a><span class="sep">/</span>
  <span>Monitoring &amp; Controls</span>
</nav>

<div class="artwrap">
  <h2>What accuracy does metering need, and why is a relay setting never a local decision?</h2>
  <p>These two categories look similar and answer to very different requirements. Metering accuracy class governs what a reading may be used for -- revenue settlement demands far more than trend monitoring, and it is a commercial obligation rather than an engineering preference. Protective relays are not device-level settings at all: a relay is configured as part of a coordinated scheme, so changing one setting changes what happens everywhere downstream of it.</p>

  <h2>The 2 families in this category</h2>
  <p>24 documented configurations in total, with indicative lead times from 8 to 20 weeks. Each family links to its own reference page.</p>
    <div class="tblwrap">
    <table class="famtable">
      <thead>
        <tr><th scope="col">Family</th><th scope="col">How it is specified</th><th scope="col">Lead time</th><th scope="col">Indicative band</th><th scope="col">Standards</th></tr>
      </thead>
      <tbody>
        <tr>
          <td><b><a href="/voltfield-supply-catalog.html?q=Power%20Meters%20%2F%20BMS">Power Meters / BMS</a></b>12 documented configurations</td>
          <td class="num">Class: Revenue / Power Quality<br>Protocol: Modbus / BACnet / SNMP<br>Mount: Panel / DIN</td>
          <td><span class="lt short">~8 wk</span></td>
          <td class="num">$280 – $5K <small>/ea</small></td>
          <td class="num">ANSI C12.20<br>IEC 61557-12</td>
        </tr>
        <tr>
          <td><b><a href="/voltfield-supply-catalog.html?q=Protective%20Relays">Protective Relays</a></b>12 documented configurations</td>
          <td class="num">Function: Feeder / Transformer Diff / Motor<br>Comms: IEC 61850 / DNP3<br>Mount: Panel / Rack</td>
          <td><span class="lt mid">~20 wk</span></td>
          <td class="num">$1K – $14K <small>/ea</small></td>
          <td class="num">IEEE C37.90<br>IEC 60255</td>
        </tr>
      </tbody>
    </table>
    </div>

    <div class="callout"><b>On these figures.</b> Price bands are market ranges for each family as a whole, published for budgeting — they are not quotes, and Voltfield sells nothing. Lead times are indicative and move with the market; the <a href="/lead-time-index.html">Lead-Time Index</a> covers what is driving them.</div>

  <h2>What to settle in the specification</h2>
  <div class="specgrid">
    <div class="speccard">
      <h3>Accuracy class, matched to the use</h3>
      <p>Revenue metering is commonly specified to ANSI C12.20 accuracy class 0.2 or 0.5. Trend monitoring for a BMS or DCIM can accept less. The class sets what a reading can legitimately be used to settle, so it comes from the contract or the utility, not from preference.</p>
    </div>
    <div class="speccard">
      <h3>The instrument transformers too</h3>
      <p>A meter is only as accurate as the CTs and VTs feeding it. Their accuracy class (IEEE C57.13) and burden have to suit the meter, or a class 0.2 meter reports class-1 numbers.</p>
    </div>
    <div class="speccard">
      <h3>Power-quality capability</h3>
      <p>If the meter must report harmonics, sags and swells, specify the measurement method as well as the features. IEC 61000-4-30 Class A defines how power-quality quantities are measured, and IEEE 519 sets the harmonic limits usually being checked at the point of common coupling (<a class="inline" href="/guide-harmonics-ieee-519.html">IEEE 519 explained</a>).</p>
    </div>
    <div class="speccard">
      <h3>Relay functions and who owns the settings</h3>
      <p>Relays are specified by protective function, named by ANSI device number (51 time overcurrent, 87 differential, 27/59 under- and overvoltage). The settings come from the coordination study, not the installer, and are verified by acceptance testing to ANSI/NETA ATS.</p>
    </div>
    <div class="speccard">
      <h3>Communications and time sync</h3>
      <p>State the protocol each device must speak (Modbus, BACnet or SNMP for meters; IEC 61850 or DNP3 for relays) and how devices are time-synchronized. Event records from different devices can only be compared if they share a clock.</p>
    </div>
  </div>

  <h2>Common questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What accuracy class does revenue metering need?</summary>
    <p style="margin-top:10px">Revenue metering is commonly specified to ANSI C12.20 accuracy class 0.2 or 0.5, with the class set by the utility or the contract the reading settles. The CTs and VTs feeding the meter need a matching accuracy class, or they limit the result.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is the difference between a power meter and a protective relay?</summary>
    <p style="margin-top:10px">A power meter measures and reports: energy, demand and power quality. A protective relay decides: it watches current and voltage and trips a breaker when a fault condition is detected. Relay settings come from a coordination study, because each one affects what happens downstream.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What do relay device numbers like 50/51 and 87 mean?</summary>
    <p style="margin-top:10px">They are ANSI/IEEE C37.2 device function numbers. 50 is instantaneous overcurrent, 51 is time overcurrent, 87 is differential, 27 is undervoltage and 59 is overvoltage. A relay specification lists the functions it must provide by these numbers.</p>
  </details>

  <h2>Related</h2>
    <div class="rel">
      <a href="/data-centers.html">Data Centers</a>
      <a href="/guide-switchgear-compartments.html">Metal-Clad vs. Metal-Enclosed Switchgear</a>
      <a href="/guide-short-circuit-studies-breaker-coordination.html">Short-Circuit Studies &amp; Breaker Coordination</a>
      <a href="/guide-transformer-impedance.html">Transformer Impedance (%Z) Explained</a>
      <a href="/calculators/power-factor.html">Power Factor Correction Calculator</a>
    </div>

  <aside class="provenance" aria-labelledby="prov-h">
    <h2 id="prov-h">Scope &amp; sources</h2>
    <dl>
      <dt>What this covers</dt>
      <dd>The 2 equipment families in Monitoring & Controls, how each is specified, and the standards, lead times and price bands that apply to them.</dd>
      <dt>Based on</dt>
      <dd><ul><li>Voltfield's own equipment reference data &mdash; 24 documented configurations across 2 families</li><li>ANSI C12.20; IEC 60255; IEC 61557-12; IEEE C37.90</li><li>Published market ranges for the price bands and lead times</li></ul></dd>
      <dt>What it is not</dt>
      <dd>Not quotes, offers, or a live inventory feed. Price bands are market ranges per family and lead times are directional. Voltfield sells nothing and is not a route to anyone who does.</dd>
      <dt>Provenance</dt>
      <dd>Reference data last updated August 26, 2026. Compiled and maintained by the Voltfield editorial team &mdash; a small team rather than a named author, which is why figures are attributed to Voltfield and labeled as estimates where they are estimates. See the <a href="/methodology.html">methodology page</a>.</dd>
    </dl>
  </aside>

</div>
<div class="ad-unit" data-ad="footer"></div>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale. Price ranges are indicative market benchmarks (North America), published as reference data — actual figures vary with configuration, quantity and manufacturer.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="/data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="/renewables.html">Solar / Wind BOS</a></li>
      <li><a href="/battery-storage.html">Storage Systems</a></li>
      <li><a href="/power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="/voltfield-site-config.js"></script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
