<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Data Center Power Distribution: Busway &amp; PDUs | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/data-centers/power-distribution.html">
<meta property="og:url" content="https://voltfield.org/data-centers/power-distribution.html">
<meta name="description" content="Compare busway, floor PDUs, RPPs, static transfer switches and rack PDUs. Metering, the NEC 80 percent derate, and indicative lead times.">
<meta name="keywords" content="data center power distribution, busway plug-in, rack PDU metered, floor PDU RPP, static transfer switch, NEC 80 percent continuous load">
<meta name="robots" content="index,follow">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="Power Distribution">
<meta property="og:description" content="Compare busway, floor PDUs, RPPs, static transfer switches and rack PDUs. Metering, the NEC 80 percent derate, and indicative lead times.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-data-centers.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-data-centers.jpg">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Data Centers","item":"https://voltfield.org/data-centers.html"},
   {"@type":"ListItem","position":3,"name":"Power Distribution","item":"https://voltfield.org/data-centers/power-distribution.html"}
 ]},
 {"@type":"CollectionPage","dateModified":"2026-09-30","name":"Data Center Power Distribution","description":"Busway, floor PDU and RPP, static transfer switches, rack PDUs and enclosures, with configurations, the NEC continuous-load derate and indicative lead times.","url":"https://voltfield.org/data-centers/power-distribution.html","isPartOf":{"@type":"WebSite","name":"Voltfield","url":"https://voltfield.org/"}},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"Why is usable circuit capacity only 80 percent of the breaker rating?","acceptedAnswer":{"@type":"Answer","text":"A circuit supplying a continuous load must be sized at 125 percent of that load, which is the same constraint stated the other way round. Data center load is continuous, so a 20 A circuit yields 16 A usable. Planning against the nameplate rating is how racks trip under normal operation."}},
   {"@type":"Question","name":"Is busway worth it over cable feeders?","acceptedAnswer":{"@type":"Answer","text":"If loads will move or grow, generally yes. The premium buys the ability to add a tap-off without pulling new cable or de-energizing anything. On a genuinely fixed layout, feeders are cheaper and adequate."}},
   {"@type":"Question","name":"What is the difference between a floor PDU and an RPP?","acceptedAnswer":{"@type":"Answer","text":"A floor PDU usually includes a transformer, stepping distribution voltage down and splitting it into branch circuits. A remote power panel distributes at the incoming voltage with no transformer, so where no step-down is needed it is smaller, cheaper and produces less heat."}},
   {"@type":"Question","name":"Do I need switched rack PDUs?","acceptedAnswer":{"@type":"Answer","text":"Only if you need to power-cycle individual outlets remotely. Switched units cost meaningfully more and add a failure point. Monitored-but-not-switched is sufficient for most sites, which mainly want visibility rather than remote control."}}
 ]}
]}
</script>
<link rel="manifest" href="/manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="/icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/icons/icon-512.png">
<link rel="apple-touch-icon" href="/icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="/fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="/voltfield-fonts.css">
<!-- Root-relative asset paths throughout: this page lives one directory deep,
     so the relative paths used by the flat pages at the site root would break. -->
<link rel="stylesheet" href="/voltfield-core.css">
<link rel="stylesheet" href="/voltfield-component-viz.css">
<link rel="stylesheet" href="/voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
<style>
.crumb{max-width:900px;margin:0 auto;padding:12px 20px 0;font-family:var(--mono);font-size:11px;color:var(--slate)}
.crumb a{color:var(--slate);text-decoration:underline;text-underline-offset:2px}
.crumb .sep{margin:0 7px;opacity:.6}
/* family table */
.famtable{width:100%;border-collapse:collapse;margin:16px 0 8px;font-size:13px}
.famtable th{font-family:var(--mono);font-size:9.5px;letter-spacing:.07em;text-transform:uppercase;color:var(--slate);text-align:left;padding:8px 10px;border-bottom:2px solid var(--ink)}
.famtable td{padding:10px;border-bottom:1px solid var(--line);color:var(--ink-2);vertical-align:top}
.famtable td b{font-family:var(--disp);font-size:15px;color:var(--ink);display:block;margin-bottom:2px}
.famtable td.num{font-family:var(--mono);font-size:12px;white-space:nowrap;font-variant-numeric:tabular-nums}
.famtable a{color:var(--link);font-weight:600;text-decoration:underline}
.lt{font-family:var(--mono);font-size:11px;padding:2px 7px;white-space:nowrap;display:inline-block}
.lt.long{background:#F7E4E1;color:var(--crit-ink)}
.lt.mid{background:#FBF0DA;color:var(--warn-ink)}
.lt.short{background:#E7F1EB;color:var(--ok-ink)}
html[data-theme="dark"] .lt.long{background:#3A1F1C;color:#E8A79B}
html[data-theme="dark"] .lt.mid{background:#3A3016;color:#E4C77F}
html[data-theme="dark"] .lt.short{background:#15301F;color:#7FCC9B}
.tblwrap{overflow-x:auto}
/* spec grid */
.specgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:12px;margin:16px 0}
.speccard{background:var(--card);border:1px solid var(--line-dark);padding:14px 16px}
.speccard h4{font-family:var(--disp);font-weight:700;font-size:15px;color:var(--ink);margin-bottom:6px}
.speccard p{font-size:12.5px;margin:0;line-height:1.6}
/* related links */
.rel{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:10px;margin:16px 0 8px}
.rel a{display:block;background:var(--card);border:1px solid var(--line-dark);padding:12px 14px;text-decoration:none;transition:border-color .15s}
.rel a:hover{border-color:var(--ink)}
.rel .k{font-family:var(--mono);font-size:9px;letter-spacing:.08em;text-transform:uppercase;color:var(--slate)}
.rel .t{font-family:var(--disp);font-weight:600;font-size:14.5px;color:var(--ink);margin-top:3px;line-height:1.25}
</style>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
    <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg aria-hidden="true" class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="/engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="/reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="/specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="/templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="/voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="/voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="/voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="/practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="/glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="/formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="/drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="/voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="/guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="/free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="/guides.html">Guides</a>
    <a href="/engineering-calculators.html">Calculators</a>
    <a href="/glossary.html">Glossary</a>
    <a href="/whats-new.html">What's new</a>
    <a href="/site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">

<section class="artban">
  <div class="artban-in">
    <div class="eyebrow">Data Centers · Equipment Category</div>
    <h1>Data center power distribution</h1>
    <p class="dek">Everything between the switchgear and the server. The layer that absorbs every density change and refresh cycle, and where you find out what a rack actually draws.</p>
  </div>
</section>

<nav class="crumb" aria-label="Breadcrumb">
  <a href="/">Home</a><span class="sep">/</span>
  <a href="/data-centers.html">Data Centers</a><span class="sep">/</span>
  <span>Power Distribution</span>
</nav>

<div class="artwrap">
  <h2>Everything between the switchgear and the server</h2>
  <p>Power distribution is the layer that gets designed last and changed most. Switchgear and transformers are fixed for the life of the building; what sits between them and the IT equipment has to absorb every density change, every refresh cycle and every tenant that wants something slightly different. That is why the decisions here are less about capacity and more about how cheaply the design can be modified later.</p>
  <p>It is also where measurement happens. A facility with no branch-level metering cannot answer basic questions &mdash; what a rack actually draws, whether a circuit is near its limit, where capacity is stranded. Those answers determine how much of the installed capacity can safely be sold or used.</p>

  <div class="tblwrap">
  <table class="famtable">
    <thead>
      <tr><th scope="col">Family</th><th scope="col">Typical configuration</th><th scope="col">Indicative lead time</th><th scope="col">Standards</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><b>Busway (Feeder / Plug-In)</b>A rigid run you tap anywhere along its length. Replaces many parallel cable feeders where loads move.</td>
        <td class="num">225&ndash;4,000 A<br>Feeder or plug-in<br>Copper or aluminum</td>
        <td><span class="lt short">~16 weeks</span></td>
        <td class="num">UL 857</td>
      </tr>
      <tr>
        <td><b>Floor PDU / RPP</b>Steps down and splits the feed into branch circuits for a row or zone.</td>
        <td class="num">75&ndash;300 kVA<br>PDU or RPP<br>Basic or branch-level metering</td>
        <td><span class="lt mid">~20 weeks</span></td>
        <td class="num">UL 891</td>
      </tr>
      <tr>
        <td><b>Static Transfer Switches</b>Switches a load between two sources fast enough that equipment does not notice.</td>
        <td class="num">100&ndash;1,200 A<br>2 / 3 / 4 pole<br>208V / 480V</td>
        <td><span class="lt mid">~22 weeks</span></td>
        <td class="num">UL 1008</td>
      </tr>
      <tr>
        <td><b>Rack PDUs</b>The last meter. Metered versions are how you find out what a rack really draws.</td>
        <td class="num">Metered / switched / monitored<br>208V / 240V / 415V<br>24&ndash;48 outlets</td>
        <td><span class="lt short">~8 weeks</span></td>
        <td class="num">UL 60950<br>UL 62368</td>
      </tr>
      <tr>
        <td><b>Server Rack Enclosures</b>The frame everything else is budgeted against &mdash; U-space, weight and depth.</td>
        <td class="num">42U / 45U / 48U<br>19in / 23in<br>1,000 / 1,200 mm deep</td>
        <td><span class="lt short">~10 weeks</span></td>
        <td class="num">EIA-310</td>
      </tr>
    </tbody>
  </table>
  </div>

  <div class="callout"><b>Circuit sizing here is governed by the continuous-load rule.</b> A circuit supplying a continuous load must be sized at 125% of that load &mdash; equivalently, usable capacity is 80% of the breaker rating (NEC 210.19 and 210.20). Data center load is continuous by any reasonable reading, so a 20&nbsp;A circuit provides 16&nbsp;A of usable capacity. Budgeting racks against the nameplate rating rather than the derated figure is the single most common capacity error at this layer. The <a class="inline" href="/voltfield-rack-builder.html">Rack Elevation Builder</a> applies the derate for you.</div>

  <h2>Specifications that decide the selection</h2>
  <div class="specgrid">
    <div class="speccard">
      <h3>Metering granularity</h3>
      <p>Basic, per-inlet, or per-outlet. Per-outlet costs more and is the only way to attribute consumption to a specific device rather than a rack.</p>
    </div>
    <div class="speccard">
      <h3>Distribution voltage</h3>
      <p>415V three-phase to the rack delivers 240V line-to-neutral to equipment and carries more power per conductor than 208V, which matters as density rises. See <a class="inline" href="/guide-415v-vs-480v-distribution.html">415 V vs. 480 V distribution</a> for the tradeoffs.</p>
    </div>
    <div class="speccard">
      <h3>Tap-off flexibility</h3>
      <p>Plug-in busway lets a new drop be added without pulling cable or shutting anything down. That is the whole reason to pay for it over feeders.</p>
    </div>
    <div class="speccard">
      <h3>Rack weight budget</h3>
      <p>Fully populated storage racks routinely reach the enclosure's rated capacity. Weight, not U-space, is often what runs out first.</p>
    </div>
  </div>

  <h2>Selection criteria in practice</h2>
  <ul>
    <li><b>Design for change, not just for load.</b> This layer will be modified repeatedly over the building's life. Busway and modular PDUs cost more up front and far less on every subsequent change.</li>
    <li><b>Apply the 80% derate before counting racks.</b> It is the difference between a plan that works and one that trips under load.</li>
    <li><b>Decide what you need to measure, before buying.</b> Retrofitting branch-level metering is expensive; specifying it at purchase is comparatively cheap.</li>
    <li><b>Trace both paths on dual-corded equipment.</b> A/B redundancy only holds if the two feeds are genuinely independent all the way back to their sources.</li>
    <li><b>Check enclosure depth against the deepest thing you will ever fit.</b> Depth constrains cable management and airflow, and it is fixed once the rows are set.</li>
  </ul>

  <h2>Typical applications</h2>
  <p>A modern hall runs <b>busway</b> overhead down each row, with plug-in tap boxes dropping to <b>rack PDUs</b> in each cabinet. <b>Floor PDUs or RPPs</b> serve zones where a transformer step-down or dense branch-circuit distribution is needed. <b>Static transfer switches</b> feed single-corded equipment from two sources. <b>Rack enclosures</b> set the physical envelope everything else is budgeted against.</p>

  <h2>Work the numbers before you specify</h2>
  <div class="rel">
    <a href="/voltfield-rack-builder.html"><span class="k">Practice</span><span class="t">Budget U-space, NEC-derated power and weight</span></a>
    <a href="/calculators/voltage-drop.html"><span class="k">Calculator</span><span class="t">Check voltage drop on branch and feeder runs</span></a>
    <a href="/calculators/ampacity.html"><span class="k">Calculator</span><span class="t">Conductor ampacity and conduit fill</span></a>
    <a href="/voltfield-sandbox.html"><span class="k">Practice</span><span class="t">Build the one-line down to branch loads</span></a>
    <a href="/voltfield-bom-generator.html"><span class="k">Teardown</span><span class="t">Component BOM for distribution equipment</span></a>
    <a href="/specification-checklist.html"><span class="k">Template</span><span class="t">specification checklist</span></a>
  </div>

  <h2>Related reading</h2>
  <div class="rel">
    <a href="/guide-grounding-bonding-basics.html"><span class="k">Guide</span><span class="t">Grounding and bonding basics</span></a>
    <a href="/guide-arc-flash-boundary-basics.html"><span class="k">Guide</span><span class="t">Arc-flash boundary basics</span></a>
    <a href="/data-centers/switchgear.html"><span class="k">Category</span><span class="t">Switchgear and breakers upstream of this layer</span></a>
    <a href="/data-centers/cabling.html"><span class="k">Category</span><span class="t">Cable, busbar and fiber</span></a>
    <a href="/data-center-electrical-equipment.html"><span class="k">Hub</span><span class="t">Data center electrical procurement</span></a>
    <a href="/data-centers.html"><span class="k">Sector</span><span class="t">All data center power equipment</span></a>
  </div>

  <h2>Common questions</h2>
  <h3>Why is usable circuit capacity only 80% of the breaker rating?</h3>
  <p>Because a circuit supplying a continuous load must be sized at 125% of that load, which is the same constraint expressed the other way round. Data center load is continuous, so a 20&nbsp;A circuit yields 16&nbsp;A usable. Planning against the nameplate figure instead is how racks end up tripping under normal operation.</p>

  <h3>Is busway worth it over cable feeders?</h3>
  <p>If loads will move or grow, generally yes. The premium buys the ability to add a tap-off without pulling new cable or de-energizing anything. On a fixed layout that will never change, feeders are cheaper and perfectly adequate &mdash; but that layout is rarer than people expect.</p>

  <h3>What is the practical difference between a PDU and an RPP?</h3>
  <p>A floor PDU usually includes a transformer, stepping distribution voltage down and splitting it into branch circuits. A remote power panel distributes at the incoming voltage with no transformer. If no step-down is needed, the RPP is smaller, cheaper and produces less heat.</p>

  <h3>Do I need switched rack PDUs?</h3>
  <p>Only if you need to power-cycle individual outlets remotely. Switched units cost meaningfully more and add a failure point; monitored-but-not-switched is sufficient for most sites, which mainly want visibility rather than remote control.</p>


  <h2 id="famref-block">Family reference pages</h2>
  <p>Each family below has its own page: how it is specified, the standards it is built to, its indicative lead time and market price band.</p>
    <div class="specgrid">
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Busway%20(Feeder%20%2F%20Plug-In)"><h3>Busway (Feeder / Plug-In)</h3><p>20 documented configurations &middot; ~16 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Floor%20PDU%20%2F%20RPP"><h3>Floor PDU / RPP</h3><p>16 documented configurations &middot; ~20 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Rack%20PDUs"><h3>Rack PDUs</h3><p>27 documented configurations &middot; ~8 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Server%20Rack%20Enclosures"><h3>Server Rack Enclosures</h3><p>12 documented configurations &middot; ~10 wk</p></a>
      <a class="speccard" href="/voltfield-supply-catalog.html?q=Static%20Transfer%20Switches"><h3>Static Transfer Switches</h3><p>24 documented configurations &middot; ~22 wk</p></a>
    </div>

</div>

<section class="ctaband">
  <div class="ctaband-in">
    <div>
      <h3>Specifying distribution equipment?</h3>
      <p>Every family is in the <a href="/voltfield-supply-catalog.html">Spec Library</a> with its configuration axes, the standards it is built to, its indicative lead time and its market price band. Take the specification to whoever supplies it &mdash; Voltfield sells nothing and is not a route to any of it.</p>
    </div>
    <a class="ctabtn" href="/voltfield-supply-catalog.html?sector=dc&amp;cat=Power%20Distribution">Browse distribution specs &rsaquo;</a>
  </div>
</section>

<div class="ad-unit" data-ad="footer"></div>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale. Price ranges are indicative market benchmarks (North America), published as reference data — actual figures vary with configuration, quantity and manufacturer.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="/data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="/renewables.html">Solar / Wind BOS</a></li>
      <li><a href="/battery-storage.html">Storage Systems</a></li>
      <li><a href="/power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="/voltfield-site-config.js"></script>
<script>
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
