<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BESS Augmentation Explained | Voltfield</title>
<link rel="canonical" href="https://voltfield.org/guide-bess-augmentation.html">
<meta property="og:url" content="https://voltfield.org/guide-bess-augmentation.html">
<meta name="description" content="Why lithium storage capacity fades, how augmentation plans for it with phased DC block additions, and why it must be designed in from the start.">
<meta name="keywords" content="BESS augmentation, battery capacity fade, battery storage degradation, augmentation plan, DC block replacement schedule, capacity guarantee BESS, battery warranty degradation">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Voltfield">
<meta property="og:title" content="BESS Augmentation Explained">
<meta property="og:description" content="Why battery storage capacity fades, and how augmentation plans for it with phased DC block additions.">
<meta name="twitter:card" content="summary_large_image">
<meta property="og:image" content="https://voltfield.org/social/social-guide-bess-augmentation.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:image" content="https://voltfield.org/social/social-guide-bess-augmentation.jpg">
<meta name="twitter:title" content="BESS Augmentation Explained">
<meta name="twitter:description" content="How augmentation plans for battery capacity fade with phased DC block additions.">
<script type="application/ld+json">
{"@context":"https://schema.org","@graph":[
 {"@type":"BreadcrumbList","itemListElement":[
   {"@type":"ListItem","position":1,"name":"Home","item":"https://voltfield.org/"},
   {"@type":"ListItem","position":2,"name":"Insights","item":"https://voltfield.org/voltfield-insights.html"},
   {"@type":"ListItem","position":3,"name":"BESS Augmentation Explained","item":"https://voltfield.org/guide-bess-augmentation.html"}
 ]},
 {"@type":"Article","headline":"BESS Augmentation Explained: Planning for Battery Capacity Fade","description":"Why lithium battery storage capacity fades over a project's life, how augmentation plans for it with phased DC block additions, and why offtake agreements make this a procurement decision, not just an engineering one.","image":"https://voltfield.org/social/social-guide-bess-augmentation.jpg","author":{"@type":"Organization","name":"Voltfield Editorial Team","url":"https://voltfield.org/methodology.html"},"publisher":{"@type":"Organization","name":"Voltfield"},"datePublished":"2026-08-23T00:00:00-05:00","dateModified":"2026-08-24T00:00:00-05:00","url":"https://voltfield.org/guide-bess-augmentation.html"},
 {"@type":"FAQPage","mainEntity":[
   {"@type":"Question","name":"What is BESS augmentation?","acceptedAnswer":{"@type":"Answer","text":"Augmentation is adding DC blocks to a battery storage system partway through its life to offset capacity that has faded due to calendar and cycle aging, holding the system at its contracted capacity rather than letting delivered capacity decline year over year."}},
   {"@type":"Question","name":"Why does battery capacity fade over time?","acceptedAnswer":{"@type":"Answer","text":"Two mechanisms: calendar aging (chemical degradation that happens whether or not the battery cycles, driven mainly by time and temperature) and cycle aging (wear from repeated charge/discharge cycles, worse at higher depth of discharge and higher C-rates). Both are factored into manufacturer degradation curves and warranty capacity floors."}},
   {"@type":"Question","name":"Why does augmentation need to be planned before construction, not just added later?","acceptedAnswer":{"@type":"Answer","text":"Adding DC blocks later needs reserved physical space, spare PCS/interconnection capacity, and often a compatible product generation still in production. Projects that don't reserve for augmentation upfront can find the original DC block model discontinued by the time augmentation is due, forcing a more expensive mixed-generation retrofit."}}
 ]}
]}
</script>
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#101B2D">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="icon" type="image/png" sizes="512x512" href="icons/icon-512.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="VOLTFIELD">
<link rel="preload" href="fonts/ibm-plex-sans-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="stylesheet" href="voltfield-fonts.css">
<link rel="alternate" type="application/rss+xml" title="VOLTFIELD Insights &amp; Guides" href="feed.xml">
<link rel="stylesheet" href="voltfield-core.css">
<link rel="stylesheet" href="voltfield-dark-mode.css">
<script>(function(){try{var t=localStorage.getItem('vf_theme')||(matchMedia('(prefers-color-scheme:dark)').matches?'dark':'light');document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>

</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>
<header class="site">
  <a class="logo" href="/" aria-label="Voltfield home">
    <span class="bolt"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8z" fill="#101B2D"/></svg></span>
    <span class="wordmark">Voltfield<small>Power &amp; cooling engineering reference</small></span>
  </a>
      <nav class="hnav">
    <a href="/">Home</a>
    <div class="navdrop" id="toolsDrop">
      <button class="navdrop-btn" type="button">Tools <svg class="car" viewBox="0 0 10 10" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><path d="M2 3.5L5 6.5L8 3.5"/></svg></button>
      <div class="navdrop-menu toolpane">
        <div class="tp-grid">
          <div class="tp-col">
            <span class="navdrop-grp">Calculate</span>
            <a href="engineering-calculators.html"><b>Engineering calculators</b><em>43 tools, electrical and cooling</em></a>
            <a href="reference-charts.html"><b>Reference charts</b><em>Printable tables: wire, breakers, cooling load</em></a>
            <a href="specification-checklist.html"><b>Specification checklist</b><em>What a complete equipment spec has to carry</em></a>
            <a href="templates.html"><b>Templates</b><em>Purchase order, bill of lading, proof of delivery</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Design &amp; practice</span>
            <a href="voltfield-sandbox.html"><b>One-line sandbox</b><em>Build a one-line and have it checked</em></a>
            <a href="voltfield-pod-designer.html"><b>POD &amp; skid designer</b><em>Lay out a packaged power module</em></a>
            <a href="voltfield-rack-builder.html"><b>Rack elevation builder</b><em>Plan an elevation against load and weight</em></a>
            <a href="practice-questions.html"><b>Practice questions</b><em>64 questions with worked solutions</em></a>
          </div>
          <div class="tp-col">
            <span class="navdrop-grp">Look it up</span>
            <a href="glossary.html"><b>Glossary</b><em>56 terms, defined plainly</em></a>
            <a href="formulas.html"><b>Formulas</b><em>Power, generation, storage and cooling</em></a>
            <a href="drawings.html"><b>Drawings</b><em>Typical single-line diagrams and symbols</em></a>
            <a href="voltfield-identify.html"><b>Identify a part</b><em>Work back from a nameplate</em></a>
            <a href="guides.html"><b>Engineering guides</b><em>Plain-English explainers with worked examples</em></a>
          </div>
        </div>
        <a class="tp-all" href="free-tools.html">All free tools &rarr;</a>
      </div>
    </div>
    <a href="guides.html">Guides</a>
    <a href="engineering-calculators.html">Calculators</a>
    <a href="glossary.html">Glossary</a>
    <a href="whats-new.html">What's new</a>
    <a href="site-search.html">Search</a>
  </nav>
  <div class="headright">
    <button class="navtoggle" id="navToggle" aria-label="Open menu" aria-expanded="false">&#9776;</button>
  </div>
</header>
<main id="main" tabindex="-1">
<section class="artban">
  <div class="artban-in has-photo">
    <div class="artban-text">
      <nav aria-label="Breadcrumb" class="crumbnav" style="font-family:var(--mono);font-size:11px;color:var(--slate);margin-bottom:12px"><a href="/" style="color:var(--slate);text-decoration:none">Home</a> / <a href="voltfield-insights.html" style="color:var(--slate);text-decoration:none">Insights</a> / <span style="color:var(--ink)">BESS Augmentation Explained</span></nav>
      <div class="eyebrow">Battery Storage</div>
      <h1>BESS Augmentation Explained</h1>
      <p class="dek">A battery sized for its nameplate capacity on day one won't still meet it in year ten. Augmentation is the plan for that — and it has to start before the project is even built.</p>
      <div style="display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-family:var(--mono);font-size:11px;letter-spacing:.02em;color:var(--slate);margin-top:14px"><span>By <b style="color:var(--ink);font-weight:600">Voltfield Editorial Team</b></span><span>&middot;</span><span>Published August 23, 2026</span><span>&middot;</span><span>Updated August 24, 2026</span><span>&middot;</span><a href="methodology.html" style="color:var(--slate);text-decoration:underline;display:inline-block;min-height:24px;padding-block:4px;line-height:16px">How we source &amp; verify this</a></div>
    </div>
    <figure class="artban-photo">
      <picture><source srcset="images/parts/bess-modular-battery-racks.webp" type="image/webp"><img src="images/parts/bess-modular-battery-racks.jpg" width="340" height="340" alt="Lithium battery modules stacked in a rack" decoding="async" fetchpriority="high"></picture>
      <figcaption>Battery modules in racks (illustration)</figcaption>
    </figure>
  </div>
</section>
<div class="artwrap">
  <section class="takeaways" aria-labelledby="tk-h">
    <h2 id="tk-h">Key takeaways</h2>
    <ul>
      <li>Every lithium battery loses capacity over time, whether or not it is used.</li>
      <li>Augmentation adds DC blocks partway through a project's life so it keeps delivering its contracted capacity.</li>
      <li>The augmentation plan has to exist before the project is built, because it shapes procurement, not just engineering.</li>
    </ul>
  </section>
  <details class="pagetoc"><summary>On this page &middot; 5 sections</summary>
    <ol>
      <li><a href="#why-capacity-fades">Why capacity fades</a></li>
      <li><a href="#how-an-augmentation-plan-actually-works">How an augmentation plan actually works</a></li>
      <li><a href="#the-product-generation-problem">The product-generation problem</a></li>
      <li><a href="#why-this-is-a-procurement-decision-not-just-an-e">Why this is a procurement decision, not just an engineering one</a></li>
      <li><a href="#faq">Frequently asked questions</a></li>
    </ol>
  </details>
  <p>Every lithium battery loses capacity over time, whether or not it's used. A BESS project contracted to deliver a fixed capacity — to an offtaker, a capacity market, or a utility — has to plan for that decline from day one, not discover it in year eight. <b>Augmentation</b> is that plan: adding <a class="inline" href="battery-storage.html">DC blocks</a> partway through the project's life to offset fade and hold the contracted capacity.</p>

  <h2 id="why-capacity-fades">Why capacity fades</h2>
  <p>Two mechanisms drive it, and both are present in every lithium installation:</p>
  <ul>
    <li><b>Calendar aging</b> — chemical degradation that happens whether or not the battery cycles at all, driven mainly by time and temperature. A battery sitting idle at a hot site still loses capacity.</li>
    <li><b>Cycle aging</b> — wear from repeated charge/discharge cycles, worse at higher depth of discharge (DoD) and higher <a class="inline" href="battery-storage.html#dur">C-rates</a>. A system cycled hard for daily energy arbitrage fades faster than one held mostly in reserve for occasional dispatch.</li>
  </ul>
  <p>Manufacturers publish degradation curves combining both effects, and warranties are typically written against a guaranteed capacity floor at specific years — for example, a common structure guarantees something like 70% of nameplate capacity remains at year 10 or year 15, not a flat percentage-per-year line. The actual curve is steeper in the early years and flattens later, which is exactly why an augmentation plan needs real degradation data, not a straight-line estimate.</p>

  <h2 id="how-an-augmentation-plan-actually-works">How an augmentation plan actually works</h2>
  <p>Rather than building a system oversized enough to cover its entire life of fade upfront — expensive, and wasteful in the early years when the extra capacity sits unused — an augmentation plan adds capacity in phases, timed to when fade has eaten into enough headroom to matter. A typical structure:</p>
  <ol>
    <li>Size the initial DC block capacity with a modest built-in buffer above the contracted capacity.</li>
    <li>Model the manufacturer's degradation curve against the contract term to find the year(s) fade would drop delivered capacity below the guarantee.</li>
    <li>Schedule one or more augmentation phases — adding DC blocks — timed just ahead of those crossing points.</li>
    <li>Reserve the physical space, PCS capacity, and interconnection headroom for those future blocks in the <i>original</i> design, not as an afterthought.</li>
  </ol>

  <div class="callout"><b>The step most projects get wrong:</b> reserving space and interconnection capacity for augmentation is easy to defer during initial construction budgeting — and expensive to fix later. A site with no room for another row of DC blocks, or an interconnection agreement sized exactly to the original capacity with no margin, turns a planned augmentation into a much harder retrofit.</div>

  <h2 id="the-product-generation-problem">The product-generation problem</h2>
  <p>DC block products change generations every few years — a battery chemistry, form factor, or manufacturer's product line available at construction may be discontinued by the time an augmentation phase is due five or ten years later. Projects that don't account for this risk either over-provision the initial reserved capacity, negotiate a supply agreement that includes future-generation compatibility commitments, or accept that augmentation may require a mixed-generation system with the integration complexity that comes with it. None of these are free — the point is to decide deliberately rather than discover the constraint mid-project. See <a class="inline" href="voltfield-eol.html">Obsolete &amp; End-of-Life Parts</a> for how this plays out across other long-lived equipment categories.</p>

  <h2 id="why-this-is-a-procurement-decision-not-just-an-e">Why this is a procurement decision, not just an engineering one</h2>
  <p>Capacity guarantees in offtake agreements, tolling agreements, or capacity-market commitments are what actually make augmentation a contractual requirement rather than an optional maintenance choice. The augmentation schedule, who bears the cost, and what happens if a degradation curve turns out worse than modeled are all commercial terms that need to be negotiated alongside the equipment spec — not left to be sorted out once the fade shows up on a performance report.</p>

  <div class="ad-unit" data-ad="incontent"></div>



  <h2 id="faq">Frequently asked questions</h2>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">What is BESS augmentation?</summary>
    <p style="margin-top:10px">Adding DC blocks to a battery storage system partway through its life to offset capacity that has faded due to calendar and cycle aging, holding the system at its contracted capacity rather than letting delivered capacity decline year over year.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Why does battery capacity fade over time?</summary>
    <p style="margin-top:10px">Two mechanisms: calendar aging (chemical degradation that happens whether or not the battery cycles, driven mainly by time and temperature) and cycle aging (wear from repeated charge/discharge cycles, worse at higher depth of discharge and higher C-rates). Both are factored into manufacturer degradation curves and warranty capacity floors.</p>
  </details>
  <details style="background:var(--card);border:1px solid var(--line-dark);padding:14px 18px;margin-bottom:10px">
    <summary style="font-family:var(--disp);font-weight:600;font-size:15.5px;cursor:pointer">Why does augmentation need to be planned before construction, not just added later?</summary>
    <p style="margin-top:10px">Adding DC blocks later needs reserved physical space, spare PCS/interconnection capacity, and often a compatible product generation still in production. Projects that don't reserve for augmentation upfront can find the original DC block model discontinued by the time augmentation is due, forcing a more expensive mixed-generation retrofit.</p>
  </details>
  <section class="nextsteps" aria-labelledby="next-h">
    <h2 id="next-h">Next steps</h2>
    <p class="ns-intro">Augmentation planning starts with the same equipment covered on the <a class="inline" href="battery-storage.html">Battery Storage</a> pillar page — DC block sizing, C-rate, and PCS selection all factor into how much headroom a project needs to reserve. The <a class="inline" href="voltfield-bom-generator.html">BOM Generator</a> breaks down a DC block's component-level bill of materials, useful when evaluating whether a future augmentation phase can integrate with the original hardware generation.</p>
    <div class="ns-grid">
      <div class="ns-col">
      <h3 id="calcLinks">Run the numbers</h3>
      <ul class="catlink">
        <li><a href="calculators/bess-sizing.html">BESS Sizing Calculator</a>Usable and nameplate kWh from a critical load and backup time.</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3 id="relatedGuides">Read next</h3>
      <ul>
        <li><a href="guide-bess-c-rate.html">BESS C-Rate Explained</a>Why a fading battery runs at a rising C-rate, and loses duration</li>
        <li><a href="guide-bess-fire-safety-nfpa-855.html">BESS Fire Safety: NFPA 855 & UL 9540A</a>How separation distances and suppression get set for the blocks you're adding</li>
        <li><a href="guide-feoc-compliance.html">FEOC Compliance for Solar & Storage</a>What documentation a tax-credit-eligible storage project needs</li>
        <li><a href="guide-grid-interconnection-process.html">The Grid Interconnection Process</a>Why the queue often outlasts the equipment order</li>
      </ul>
      </div>
      <div class="ns-col">
      <h3>Equipment</h3>
      <ul class="catlink">
        <li><a href="battery-storage/bess-enclosures.html">BESS Enclosures and Modules</a>The modules and enclosures an augmentation plan adds capacity to.</li>
      </ul>
      </div>
    </div>
  </section>

  <div class="guide-foot">
  <div class="sharebar" id="shareBar">
    <span class="sharebar-lbl">Share this guide:</span>
    <button type="button" class="sharebtn" id="shareNativeBtn" style="display:none">Share &rarr;</button>
    <a class="sharebtn" id="shareLinkedIn" target="_blank" rel="noopener">LinkedIn</a>
    <a class="sharebtn" id="shareTwitter" target="_blank" rel="noopener">X</a>
    <a class="sharebtn" id="shareEmail">Email</a>
    <button type="button" class="sharebtn" id="shareCopyBtn">Copy link</button>
  </div>
  <details class="gf-cite" id="citeThis"><summary>Cite or link to this guide</summary>
    <p>Free to quote with attribution. Suggested citation: Voltfield Editorial Team, &ldquo;BESS Augmentation Explained,&rdquo; <i>Voltfield</i>, updated August 24, 2026. https://voltfield.org/guide-bess-augmentation.html</p>
  </details>
  <div class="vf-updates">
    <p class="vfu-h"><b>Get new guides by email</b></p>
    <p class="vfu-p">One short email when a new guide or calculator is published, at most once a month. Your address is used for nothing else.</p>
    <form class="vfu-form" name="site-updates" method="POST" data-netlify="true" netlify-honeypot="bot-field">
      <input type="hidden" name="form-name" value="site-updates">
      <input type="hidden" name="source" value="/guide-bess-augmentation.html">
      <p class="vfu-hp"><label>Leave this empty <input name="bot-field" tabindex="-1" autocomplete="off"></label></p>
      <label class="vfu-sr" for="vfu-email">Email address</label>
      <input id="vfu-email" type="email" name="email" required placeholder="you@company.com" autocomplete="email">
      <button type="submit">Subscribe</button>
      <p class="vfu-msg" role="status" aria-live="polite"></p>
    </form>
  </div>
  </div>
</div>
<div class="ad-unit" data-ad="footer"></div>


<aside class="provenance" aria-labelledby="prov-h">
  <details>
    <summary><h2 id="prov-h">Scope &amp; sources</h2><span class="prov-meta">Published August 23, 2026 &middot; last updated August 24, 2026.</span></summary>
    <dl>
      <dt>What this covers</dt>
      <dd>Why battery capacity fades, how augmentation is planned across a project's life, and what that does to the commercial model.</dd>
      <dt>Based on</dt>
      <dd><ul><li>NFPA 855 — Standard for the Installation of Stationary Energy Storage Systems</li><li>UL 9540A — Test Method for Thermal Runaway Fire Propagation</li></ul></dd>
      <dt>What it is not</dt>
      <dd>Degradation behavior is chemistry- and duty-specific. Treat the figures here as shape rather than as a warranty model for a particular product.</dd>
      <dt>Provenance</dt>
      <dd>Published August 23, 2026 &middot; last updated August 24, 2026. Written and maintained by the Voltfield editorial team against the sources above. Figures that are Voltfield's own estimates rather than published standards are labeled as such where they appear &mdash; see the <a href="methodology.html">methodology page</a>.</dd>
    </dl>
  </details>
  </aside>
</main>
<footer>
  <div class="in">
    <div>
      <h2>Voltfield</h2>
      <p>An independent reference for power generation, data center and energy storage projects, for the people who specify, buy and ship the equipment. Nothing on this site is for sale, and nothing is sourced, quoted or supplied through it. Calculators and practice tools are teaching aids, not a substitute for a licensed engineer's study.</p>
    </div>
    <div><h2>Sectors</h2><ul>
      <li><a href="data-centers.html">Grid &amp; Data Center Power</a></li>
      <li><a href="renewables.html">Solar / Wind BOS</a></li>
      <li><a href="battery-storage.html">Storage Systems</a></li>
      <li><a href="power-generation.html">Power Generation &amp; Grid</a></li>
    </ul></div>
    <div><h2>Compliance</h2><ul><li>UL · IEEE · ANSI C57</li><li>NFPA 855 · UL 9540A</li><li>Buy America / FEOC screening</li></ul></div>
  </div>
  <nav class="foot-legal" aria-label="About this site">
    <a href="/about.html">About</a>
    <a href="/methodology.html">Methodology</a>
    <a href="/contact.html">Contact</a>
    <a href="/privacy-policy.html">Privacy policy</a>
    <a href="/terms.html">Terms of use</a>
  </nav>
</footer>
<script src="voltfield-site-config.js"></script>
<script src="voltfield-updates.js" defer></script>
<script>
</script>
<script>
(function(){
  const bar=document.getElementById('shareBar');
  if(!bar)return;
  const url=location.href;
  const title=document.title.replace(/\s*\|\s*VOLTFIELD.*$/,'');
  const li=document.getElementById('shareLinkedIn'), tw=document.getElementById('shareTwitter'), em=document.getElementById('shareEmail');
  if(li)li.href='https://www.linkedin.com/sharing/share-offsite/?url='+encodeURIComponent(url);
  if(tw)tw.href='https://twitter.com/intent/tweet?url='+encodeURIComponent(url)+'&text='+encodeURIComponent(title);
  if(em)em.href='mailto:?subject='+encodeURIComponent(title)+'&body='+encodeURIComponent(title+'\n\n'+url);
  const nativeBtn=document.getElementById('shareNativeBtn');
  if(navigator.share&&nativeBtn){
    nativeBtn.style.display='';
    [li,tw].forEach(el=>{if(el)el.style.display='none';});
    nativeBtn.addEventListener('click',()=>{navigator.share({title,url}).catch(()=>{});});
  }
  const copyBtn=document.getElementById('shareCopyBtn');
  if(copyBtn)copyBtn.addEventListener('click',()=>{
    const orig=copyBtn.textContent;
    navigator.clipboard&&navigator.clipboard.writeText(url).then(()=>{
      copyBtn.textContent='Copied!';setTimeout(()=>copyBtn.textContent=orig,1600);
    },()=>{copyBtn.textContent='Copy failed';setTimeout(()=>copyBtn.textContent=orig,1600);});
  });
})();
</script>
<script>(function(){var b=document.getElementById("navToggle");if(b)b.addEventListener("click",function(){var n=document.querySelector(".hnav");if(!n)return;var o=n.classList.toggle("open");b.setAttribute("aria-expanded",o?"true":"false");});})();</script>
<script>(function(){var d=document.getElementById("toolsDrop");if(!d)return;var b=d.querySelector(".navdrop-btn");b.addEventListener("click",function(e){e.stopPropagation();d.classList.toggle("open");});document.addEventListener("click",function(){d.classList.remove("open");});document.addEventListener("keydown",function(e){if(e.key==="Escape")d.classList.remove("open");});})();</script>
</body>
</html>
